# 第一期中央弱电控制柜 (AP-CTRL) 成套硬件采购 BOM 清单 (BOM 01: Central Control Cabinet)

> **定位与工程边界说明**：  
> 本清单是数字化农业工厂（鱼菜共生智能工业体系）一级控制中枢 **中央弱电控制柜 (`AP-CTRL`)** 的核心硬件采购 BOM。  
> 涵盖 600×1200×370mm 标准工业九折柜钣金、顶置双风道强迫风冷、汇川 Easy320 PLC + GL20 扩展切片、倍控 N100 工控机（兼 5fps 子码流切片传 R2 回放与伪直播，一期无 YOLO）、8口全隔离 RS-485 集线器、**深桑科 `GPS424 V3` 24口全千兆 PoE+ 交换机（+2千兆上行电口+2千兆SFP，360W，拨码置 `D` 默认模式）**、利旧海康 16 路 NVR（含双 4TB 酷鹰盘）、明纬 24V 电源（导轨 2）+ **第 4 根导轨加装 `NDR-75-12` 12V/6.5A 窄体导轨电源（专供 NVR）与 `CZ-35` 插座**、16套超薄双级隔离中间继电器及成套辅材。  
> **版本与状态**：`Version 2.1.1 (实核火翼/深桑科 GPS424 V3 淘宝价 ¥464.00)` | **适用分期**：`Phase 1` | **业务域**：`工控与弱电中枢` | **台账状态**：`Active`  
> **生效时间**：`2026-11-11T15:15:00.000Z` (严格遵循 ISO 8601 UTC)  
> **关联总台账**：👉 [00_第一期总工程预算与采购总台账.md](../00_第一期总工程预算与采购总台账.md)  
> **关联成套规范**：👉 [04_中央PLC智能主控制柜配盘与电气工程规范.md](../../03_engineering_specs/04_中央PLC智能主控制柜配盘与电气工程规范.md)  
> **关联接线手册**：👉 [08_中央PLC智能主控制柜盘内接线表与导线选型施工手册.md](../../03_engineering_specs/08_中央PLC智能主控制柜盘内接线表与导线选型施工手册.md)  

---

> [!IMPORTANT]
> **【工程物理边界与分期红线：电表查看电费移至二期大棚旧电表控制柜，严禁入中央控制柜】**：  
> 1. **强弱电绝对物理隔离红线**：中央控制柜 (`AP-CTRL`) 为**纯弱电与控制逻辑中枢**，严禁引入 380V 重载动力高压！全厂电能与电费监测计量设备（三相多功能电表、开口互感器 CT）**物理上必须安装在「大棚旧有的电表控制柜」内**，绝对不进中央控制柜！  
> 2. **实施分期明确划分**：依据工程分期战略，“查看电费与全厂能耗分析”**正式划入第二期实施**。一期不采购、不施工，保持一期纯传感器采集边界极其干净；  
> 3. **二期改造平滑接管**：第二期在旧电表柜内卡装威胜电表与开口 CT 后，仅需通过一根 RVSP 2×0.75 屏蔽双绞线沿既有地槽将 RS-485 Modbus 信号拉回中央控制柜中盛 485 集线器即可，中央柜内部零改造。

---

## 📊 一、 采购金额总览看板 (一期实付核算：¥ 6,229.50 元)

| 分类编码 | 分项系统名称 | 预算金额 (元) | 资金占比 | 包含核心设备与工程说明 |
| :---: | :--- | :---: | :---: | :--- |
| **BOM 1.1** | **机柜钣金与风冷排热** | **¥ 1,410.00** | 22.63% | 宽600×高1200九折柜原厂非标定制(¥1250含底座/开孔/图纸袋/托盘)、2台轴流风扇(¥160) |
| **BOM 1.2** | **主控计算、视频与工业网络** | **¥ 3,815.00** | 61.24% | 汇川 PLC (Easy320+GL20)、倍控 N100 工控机、中盛8口隔离485Hub、火翼/深桑科 24口全千兆PoE+交换机(`GPS424 V3`，淘宝实核 ¥464) + **利旧海康 NVR 与双4TB硬盘 (¥0)** + **路由器待核定 (¥0占位)** |
| **BOM 1.3** | **电源转换与电气安全保护** | **¥ 389.93** | 6.26% | 明纬 24V/5A 超薄电源（导轨 2）、**`NDR-75-12` 12V/6.5A 导轨电源+1.5~2m 尾线（导轨 4，¥66.55）**、正泰漏保/SPD/微断、熔断器组、导轨插座 + **1kVA 外置 UPS 待核定 (¥0占位)** |
| **BOM 1.4** | **双级隔离继电器与端子排** | **¥ 397.65** | 6.38% | 16套正泰 6.2mm 超薄中间继电器 (超前就位留备)、UK2.5B 纯铜端子排 100粒、面板急停与指示灯、PE铜排 |
| **BOM 1.5** | **成套辅材、走线槽、BVR导线与防水件** | **¥ 216.92** | 3.49% | 4米 40×40 阻燃开齿线槽、10米 35mm 镀彩加厚导轨、24只 IP68 阻燃防水接头、冷压端头、**105m BVR 软铜配线+接地编织带(¥85)** |
| **🎉 合计** | **中央弱电控制柜 (AP-CTRL) 总计** | **¥ 6,229.50** | **100.00%** | **含税物料净额约 0.62 万元（已利旧省下 NVR+硬盘净 ¥1,065.45；GPS424 V3 淘宝实核 ¥464；1kVA UPS/路由器待核实新购或利旧）** |

---

## 🗄️ 二、 中央弱电控制柜 (AP-CTRL) 硬件采购明细表 (¥ 6,229.50)

> 💡 **穿透采购指引**：以下是中央弱电控制柜内部所有核心硬件、动力保护、计算网络与成套辅材的完整明细，可直接用于电气成套配盘或逐项采购比价：

| 序号 | 体系分类 | 物料名称 | 推荐品牌 | 规格型号 / 精准订货 SKU | 数量 | 单位 | 实核单价 (元) | 合计金额 (元) | 关键技术参数与工程选型说明 |
| :---: | :--- | :--- | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| **一** | **柜体结构与强迫风冷** | | | | | | | **¥ 1,410.00** | |
| 1.1 | 柜体结构 | **非标定制工业控制柜** | 仿威图九折型钢专业定制款 | 宽 $600\times$ 高 $1200\times$ 深 $370\,\text{mm}$ (+100mm独立黑色底座，全高1300mm) | 1 | 台 | **¥ 1,250.00** | **¥ 1,250.00** | RAL7035喷塑/1.5mm冷轧门/2.0mm镀锌背板(宽500mm)，原厂定制急停/指示灯开孔、出厂焊接门图纸袋、百叶窗及承重托架 |
| 1.2 | 强迫抽风 | **柜顶工业轴流排风扇** | 思友凡 / 工业双滚珠 | `120~150mm 工业级高风量轴流排风扇` (220VAC/38W) | 2 | 台 | **¥ 80.00** | **¥ 160.00** | 纯铜双滚珠电机大风量向上抽风，单台¥80，两台合计¥160，外置金属防异物网罩 |
| 1.3 | 柜内托板 | **设备承重固定托盘** | 机柜原厂定制冲压托架 | 深度 $278\,\text{mm}$ 加厚钢构托盘 (后方留 90mm 超宽穿线通道) | 1 | 件 | **¥ 0.00** | **¥ 0.00** | 机柜非标定制时已由厂家成套集成冲压配套，承托工控机、PoE交换机与NVR (费用已含于1250元柜体中) |
| **二** | **主控计算、视频与工业网络** | | | | | | | **¥ 3,815.00** | |
| 1.4 | PLC 主机 | **PLC 主控 CPU** | 汇川 (Inovance) | `Easy320-0808TN` | 1 | 台 | ¥ 700.00 | ¥ 700.00 | 24VDC 供电，8DI/8DO 晶体管，集成以太网 (Modbus-TCP) + RS485 |
| 1.5 | PLC 扩展 | **I/O 扩展模块** | 汇川 (Inovance) | `GL20-0808ETN` | 1 | 台 | ¥ 300.00 | ¥ 300.00 | 8DI/8DO 晶体管，导轨直接卡扣扩展，全柜组成 **16DI / 16DO** |
| 1.6 | 边缘计算 | **智能边缘工控机** | 倍控 (Beikong) | `N100 9-36V 工业嵌入式主机 (8G+128G)` | 1 | 台 | **¥ 2,131.00** | **¥ 2,131.00** | **9~36V 宽压凤凰端子直连24V，全铝无风扇，双网双串，DIN导轨安装**；一期不做 YOLO，除 5s 宽表外仅拉海康 `5 fps H.264` 子码流在 `tmpfs` 内存盘切 30s HLS 段传 CF R2 做云端回放与伪直播（**0 写入 128G 系统盘**） |
| 1.7 | 通信中枢 | **8口 RS-485 隔离集线器**| 中盛科技 (ZSKJ) | `ZS-RS485-HUB-8-I (8路通道全隔离)` | 1 | 台 | **¥ 220.00** | **¥ 220.00** | **6~36VDC供电，通道全光电隔离防雷防静电，35mm导轨卡扣，8大独立物理分区** |
| 1.8 | 监控交换 | **24口全千兆 PoE+ 交换机**| 火翼 / 深桑科 (SSC) | `GPS424 V3` (360W带光口: 24GE PoE + 2GE上行 + 2SFP) | 1 | 台 | **¥ 464.00** | **¥ 464.00** | **淘宝平台加补实核 ¥464（优惠前¥650，24个全千兆 PoE+ + 2个千兆电口 + 2个千兆SFP，360W，4KV防雷，56G背板）**；裸机 `440×180×45mm` 去挂耳平放叠于 NVR 顶部并垫 1~1.5cm 散热垫，**前面板开关务必拨至 `D`（默认自由互通档，严禁拨至 `AI/VLAN` 隔离）**，柜顶双排风机须常开以防夏季超 `40℃`；端口映射见 `09` 规范 |
| 1.9 | 监控录像 | **16路双盘位 NVR（利旧主机）** | 海康威视 (Hikvision) | `DS-7816N-Q2` (现有设备利旧) | 1 | 台 | **¥ 0.00** | **¥ 0.00** | **现有 NVR 利旧（省 ¥480）**，16路 H.265/ONVIF，千兆网口连 `Port 14`；原 12V 适配器遗失，已由清单 **`1.12` 导轨 4 独立 12V 导轨电源 (`NDR-75-12`)** 供电 |
| 1.10| 监控存储 | **双4TB 监控专用机械硬盘** | 希捷 (Seagate) | `海康定制酷鹰 4TB × 2块` (现有 NVR 机箱内已自带) | 2 | 块 | ¥ 0.00 | **¥ 0.00** | **现有设备已自带 2 块 4TB 希捷酷鹰监控盘（共 8TB，省 ¥652）**；通电查验 SMART 健康度正常即可直接投入 7×24 循环录像 |
| **三** | **电源转换与电气安全保护** | | | | | | | **¥ 389.93** | |
| 1.11| 24V 电源 | **工业导轨直流开关电源 (24V)** | 明纬 (MeanWell) | `XDR-120E-24 (24V 5A 120W 超薄款)` | 1 | 台 | **¥ 106.00** | **¥ 106.00** | **30mm 超薄机身，卡装于导轨 2**，85~264VAC宽压，双组输出端子，专供 PLC、工控机与继电器 |
| 1.12| 12V 电源 | **工业导轨直流电源 (NVR 专用)** | MWISH / 深圳明伟 | **`NDR-75-12` (12V 6.5A 75W 金属窄体导轨电源, 32×125×101mm)** + **1.5~2.0m 18AWG `DC 5.5×2.1` 尾线** | 1 | 套 | **¥ 66.55** | **¥ 66.55** | **导轨 4 新增核心电源**：实核 `NDR-75-12`（¥61.55）+ 加长 18AWG 尾线（¥5.00）；**因导轨 2 已满，装于第 4 根导轨紧邻 `CZ-35` 插座**，经左竖槽上引至顶层 NVR；**插机前必测空载 `+12.0~12.1V` 且内正外负** |
| 1.13| 进线漏保 | **总电源漏电断路器** | 正泰 (CHNT) | `NXBLE-32 2P C16A (30mA)` | 1 | 台 | **¥ 19.77** | **¥ 19.77** | **62.8mm紧凑型，2P双极脱扣，瞬动型($\le 0.1\,\text{s}$)，切除微漏电保障人身安全** |
| 1.14| 分路保护 | **分路微型断路器** | 正泰 (CHNT) | `NXB-63 1P C10A` | **5** | **台** | **¥ 8.50** | **¥ 42.50** | **5路分级：QF1明纬24V、QF2柜顶风扇、QF3顶部短导轨三联插座(供交换机/NVR/备用)、QF4导轨4双联检修插座、QF5二期预留** |
| 1.15| 电源防雷 | **二级电源电涌保护器** | 正泰 (CHNT) | `NXU-IIG-40kA/275V 2P` | 1 | 台 | **¥ 48.00** | **¥ 48.00** | **2P一体化导轨安装(Uc=275V, In=20kA, Imax=40kA)，同时防御相线与中性线感应雷涌** |
| 1.16| 熔断保护 | **导轨带灯熔断器端子组** | 魏德米勒 (Weidmüller) | `SAKSI 4N LD (24V红灯) 10只 + 1A熔丝(100只/盒)` | **1** | **套** | **¥ 95.11** | **¥ 95.11** | **经典翻盖杠杆式(订货号2697370000)，24V红色LED熔断故障报警，配1A快熔玻璃管保险丝(100只备件)** |
| 1.17| 检修插座 | **导轨式五孔电源插座** | 正泰 (CHNT) | `CZ-35 (DIN 35mm 导轨式 10A)` | 1 | 只 | **¥ 12.00** | **¥ 12.00** | **卡装于第 4 根导轨右侧由 QF4 独立保护（左邻 `NDR-75-12`），供工程师笔记本调试与仪器维护** |
| **四** | **双级隔离继电器与端子排 (预留 3 倍余量)** | | | | | | | **¥ 397.65** | |
| 1.18| 输出隔离 | **超薄微型中间继电器组**| 正泰 (CHNT) | `6mm超薄继电器 DC24V + ZTP-J6A-11/Z 底座` | **16** | **套** | **¥ 17.18** | **¥ 274.88** | **6mm超薄薄片式，16路无源干触点彻底隔离PLC (一期成套接线就位、无源悬空预留)** |
| 1.19| 信号接线 | **导轨式通用接线端子排** | 冠辰 / 正泰 | `UK2.5B 纯铜件 (70灰+30蓝,含挡板与短接条)` | **100** | **粒** | **¥ 0.46** | **¥ 46.00** | **高导电纯铜压线框(0.2~2.5mm²)，灰蓝分色(灰信号/蓝0V与零线)，配挡板与短接排，20粒备用** |
| 1.20| 面板急停 | **工业机械蘑菇头急停** | 上海胜利 / 国标 | `LAY37-11ZS 红色蘑菇头急停 (一开一闭 22MM 升级款)` | **1** | **只** | **¥ 2.80** | **¥ 2.80** | **22mm开孔，升级款铝制蘑菇头+铜镀银触点，1NO1NC(NC串入PLC X00/NO备用硬线告警)，旋转自锁复位** |
| 1.21| 面板指示 | **LED 工业状态指示灯** | 正泰 (CHNT) / 泰明 | `ND16-22DS AC/DC 24V (绿/黄/红各1只)` | **3** | **只** | **¥ 1.35** | **¥ 4.05** | **22mm标准开孔平头型，尾部螺丝压线端子，全24V低压供电杜绝柜门强电触电** |
| 1.22| 声光警报 | **声光一体高分贝报警器** | 正泰 (CHNT) / 泰明 | `ND16-22FS 红色 (AC/DC 24V 信号灯加报警声)` | **1** | **只** | **¥ 9.92** | **¥ 9.92** | **22mm标准开孔，断续高分贝蜂鸣结合红光高亮频闪，水质突跌或系统越限触发本地声光广播** |
| 1.23| 等电位汇流 | **纯铜接地汇流排** | 国标 | $15\times 3\,\text{mm}$ (配 10 位接线螺母) | 1 | 根 | ¥ 60.00 | ¥ 60.00 | 镀锡纯铜，柜内所有屏蔽网线屏蔽层、PE保护地线统一汇聚 |
| **五** | **成套辅材、走线槽与防水件** | | | | | | | **¥ 131.92** | |
| 1.24| 阻燃线槽 | **PVC 开齿绝缘阻燃线槽** | 联新电气 | `高40*宽40mm 灰色PVC阻燃线槽 (开齿款含盖板)` | **2** | **根** | **¥ 13.12** | **¥ 26.24** | **标称2米/根(共4米)；五横两竖配盘理论净用约 3.5~3.7m，受 2m 单根下料余头约束，建议现场按背板实高复核，余量紧张时可现场加备 1 根 (+¥13.12)** |
| 1.25| 加厚导轨 | **C45 国标35mm镀彩导轨** | 佛山中壮元电气 | `国标1.0实厚一米 35×7.5mm 彩锌 (4.2孔×12)` | **10** | **米** | **¥ 2.50** | **¥ 25.00** | **1.0mm 实厚高抗弯刚度，4条主柜导轨 (4×0.42m=1.68m) + 边缘箱 + 裁切损耗全量覆盖** |
| 1.26| 防水格兰头 | **IP68 阻燃防水接头组合** | 宏劲配线 | `PG13.5B (16只) + PG16B (6只) + PG21B (2只)` | **24** | **只** | **综合 ¥1.07** | **¥ 25.68** | **PA66+三元乙丙，PG13.5B(5~9mm穿网线/485/浮球)+PG16B(5~11mm穿控制线)+PG21B(7~13mm穿220V进线/PE)** |
| 1.27| 冷压线号 | **管型预绝缘冷压端头与线号管组** | 德力西 / 国标成套 | `VE/TE全规格冷压端头盒装(1200只)` + 阻燃打印线号管 | 1 | 批 | ¥ 55.00 | ¥ 55.00 | 含 VE7508/1008/1510/2510 单线管头(弱电与信号统配VE7508) + TE 双线并接头(盒装约¥20) + 机打阻燃线号管(约¥35)，所有接线强制压头绝缘 |
| 1.28| 盘内配线 | **国标 BVR 多股软铜线及接地编织带** | 远东 / 金杯 / 国标 | `BVR 4.0/2.5/1.5/0.75 mm² (共105米分9卷)` + `25~30cm 镀锡铜门接地编织带` | 1 | 批 | ¥ 85.00 | ¥ 85.00 | 按 `08` 规范 1.2 节归一化算量采购（约 ¥75~95，取中值 ¥85 闭环入账），含柜门与底板 PE 跨接软铜编织带 |
| 1.29| 外置备电 | **1kVA 在线式工控 UPS（柜外配置）** | 山特 (SANTAK) / 现场利旧 | `C1K (1kVA / 800W 双变换在线式)` | 1 | 台 | **¥ 0.00** | **¥ 0.00** | **【待核实新购或利旧】** `01`/`04` 规范必配中枢断电续航底座；暂按 `¥0.00` 占位，若现场无既有设备利旧须按实采（参考 ¥1,000~1,300）补列 |
| 1.30| 出口路由 | **工业级 4G/有线双网关路由器** | 有人 / 映翰通 / 现场利旧 | `GW-ROUTER-01` (`192.168.1.1`) | 1 | 台 | **¥ 0.00** | **¥ 0.00** | **【待核实新购或利旧】** `08`/`09` 规范接入 `GPS424 V3` `Port 15`；暂按 `¥0.00` 占位，若现场无既有宽带/4G路由须按实采（参考 ¥250~500）补列 |
| **🎉 合计** | **中央控制柜 (AP-CTRL) 物料总计**| | | **机械、电气、计算、网络、安全全要素** | | | | **¥ 6,229.50** | **含税物料净额约 0.62 万元 (海康 NVR+双4TB硬盘利旧净省 ¥1,065.45；含 BVR 配线 ¥85；UPS/路由器暂 ¥0 占位)** |

> 💡 **盘内 BVR 配线导线与接地编织带采购指引 (SSOT)**：  
> 全柜 4 种线径（4.0 / 2.5 / 1.5 / 0.75 mm²，分 9 卷/组分色，弱电信号全量归一至 0.75mm²，统配 VE7508）BVR 绝缘软铜线规格精确算量（归一化采购共约 105 米，已在上方 **`1.28`** 闭环核算 ¥85.00）及柜门镀锡铜接地编织带，详细下单规格与整卷富余表请严格遵照执行 👉 [08_施工手册 1.2 导线采购下单推荐表](../../03_engineering_specs/08_中央PLC智能主控制柜盘内接线表与导线选型施工手册.md#12-导线采购下单推荐表含放线损耗与整卷富余)。

---

## ⚡ 三、 第二期演进预留：大棚旧有电表控制柜能耗监测改造清单 (备忘)

> 💡 **工程备忘**：以下电能计量硬件**不属于第一期采购范围**，亦**严禁安装在中央控制柜内**。在第二期启动大棚旧电表控制柜能耗改造时，依照下表进行单独采购与施工：

| 序号 | 预备物料名称 | 推荐品牌 | 规格型号 / 订货 SKU | 数量 | 单位 | 参考单价 (元) | 参考金额 (元) | 物理安装位置与工程说明 |
| :---: | :--- | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| **2.1** | **三相多功能智能电表** | 威胜 (WASION) | `DTSD342-P5 (380V 1.5(6)A)` | 1 | 台 | ¥ 580.00 | ¥ 580.00 | **安装于大棚旧有的电表控制柜内**，0.5S 级高精度互感式，带 RS-485 Modbus 通信 |
| **2.2** | **开口式电流互感器 (CT)** | 丁本 / 国标 | `DBKCT24 (孔径24mm 200/5A)` | 3 | 只 | ¥ 25.00 | ¥ 75.00 | **卡装于旧电表柜 160A 主进线三相电缆**，不停电免拆线安装，二次线接威胜电表 |
| **合计** | **第二期电表改造硬件备忘** | | | | | | **¥ 655.00** | **二期实施：通过 1 根 RVSP 屏蔽双绞线将 Modbus 信号拉回中央柜 485Hub** |
