# 检验室硬装、双室隔离、双层错缝木作、环氧防水封闭、水电暖通与冲洗排水采购 BOM 清单 

> **定位与工程边界说明**：  
> 本清单是数字化农业工厂（鱼菜共生智能工业体系）品控与检验室（QA/QC Lab）**【硬装装修、双室物理隔离、双层错缝欧松板木作、工业环氧防水封闭、水电管网、冲洗排水与暖通机电工程】** 专用采购 BOM 与施工规范。  
> 结合创业期资金约束、经常性地面冲水防腐与极致工业美学原则，全量物料价格已通过 **淘宝 / 1688 / 京东** 真实大宗批发及零售行情逐项穿透核实验算：  
> 1. **【功能双室彻底解耦】**：4.5m×5.0m 食品安全与农残水质室（负压强排酸雾、PP耐酸水槽洗眼器） + 3.5m×5.0m 风味品质与营养研发室（2匹变频恒温20~25℃、静音新风换气、数显高精糖酸比与电子天平）；  
> 2. **【全线 120mm 大方管立柱】**：外围自补立柱、中隔墙立柱与中门立柱全部采用 120×120×3.0mm 热浸锌大方管，与原有大棚立柱浑然一体；  
> 3. **【垂直三段式立面 + 内外双层 9mm 错缝夹心木作】**：  
>    - **下部 0~1.2m**：里外双层 9mm 欧松板错缝夹贴 50 方管骨架（内外拼缝错开 1.22m，彻底消除 2.44m 拼缝硬伤）；  
>    - **中部 1.2~2.89m**：1.69m 超宽 15 丝 PO/EVA 高透大棚膜窗（采光通透如大落地窗）；  
>    - **上部 2.89~3.5m**：里外双层 9mm 欧松板上圈梁（对半剖切 61cm 错缝装配，牢固握钉吊挂 2 匹空调内机与排气扇）；  
> 4. **【工业级高渗透环氧底漆 + 双组份聚氨酯防水防冲刷涂层】**：欧松板六面涂装“一底两面”，树脂渗透木纤维 1~2mm 深度固化成塑料化木质，表面坚硬耐高压水枪长期冲刷，板底切口浸涂加厚底漆并打防霉耐候密封胶，彻底根治木板受潮发胀长霉；  
> 5. **【全屋冲洗地面与顶层阁楼】**：40㎡ 洗车房改性 PP 拼接格栅 + 2 条成品 U 型水槽直通棚后大沟 + 40㎡ 顶层 100~150kg/㎡ 欧松板储物阁楼。  
> **版本与状态**：`Version 2.4.0 (全场欧松板 9mm 单一规格归一化采购版)`  
> **生效时间**：`2026-11-01T20:00:00.000Z` (严格遵循 ISO 8601 UTC)  
> **关联总台账**：👉 [00_第一期总工程预算与采购总台账.md](../00_第一期总工程预算与采购总台账.md)  
> **关联仪器清单**：👉 [BOM_06_检验室分析仪器与理化试剂设备清单.md](./BOM_06_检验室分析仪器与理化试剂设备清单.md)  
> **关联家具与纯水UPS**：👉 [BOM_09_检验室实验家具与纯水UPS辅助设施清单.md](./BOM_09_检验室实验家具与纯水UPS辅助设施清单.md)  
> **🎮 3D 数字孪生交互模型**：👉 [prototype/lab_3d_viewer.html](../../../prototype/lab_3d_viewer.html) (支持全景漫游、图层显隐、剖切透视与 BOM 构件审查)

---

## 📊 一、 空间几何、立面截面与机电设计参数 (5m × 8m × 高3.5m + 顶层阁楼)

```
+---------------------------------------------------------------------------------------------------+
|               5m × 8m 检验室三段式立面、环氧防水封闭木作与双室平面拓扑 (40㎡ 占地 / 40㎡ 顶层阁楼)           |
+---------------------------------------------------------------------------------------------------+
|                                                                                                   |
|  【5米山墙入户端面】    【空间 1：食品安全与农残水质室】 (4.5m × 5.0m)    【空间 2：风味品质室】 (3.5m × 5.0m)  |
|                                                                                                   |
|  [软门帘 1 号]                                                                                    |
|       ↓                                                                                           |
|  [1.2m缓冲区] ──>   • 蔬菜样品前处理、水质比色实验台 (沿后墙布置)     ──>  • 数显高精糖酸比 Brix 测定台     |
|                      • PP 耐酸水槽 + 紧急洗眼器 (给水/纯水)             • 维生素C / 精密分析天平 (0.1mg)   |
|                      • 农残快检仪反应区 + 移液捣碎区                    • 换气扇 2 号 (低噪新风补风)       |
|                      • 换气扇 1 号 (强排酸雾风扇直通外沟)               • 【空调 2 号：大1.5匹变频恒温20℃】|
|                      • 【空调 1 号：1.5匹变频独立温控】                 • 地面 U 型水槽 2 号 ──直穿后沟──> |
|                      • 地面 U 型水槽 1 号 ──直穿后沟──>                                                   |
|                                                                                                   |
|                      ======== 中间隔断（下1.2m板 + 中1.69m膜窗 + 顶61cm板 + 软门帘 2号）==========|
|                                                                                                   |
|  【8米长边迎客面】: 0~1.2m 双层欧松板护墙 + 1.2~2.89m 连续 1.69m PO 高透大视野膜窗 + 2.89~3.5m 上圈梁       |
|  【立面垂直 3.5m 三段式截面与防水体系】:                                                          |
|  • 2.89m ~ 3.50m (顶部 61cm): 双层 9mm 欧松板错缝挂板 (对半剖切，高渗透环氧底漆+耐磨面漆，稳固挂空调/风机)|
|  • 1.20m ~ 2.89m (中部 1.69m): 15 丝 PO/EVA 超宽高透大棚膜视窗 (卡槽拉紧如落地玻璃窗，采光绝佳)          |
|  • 0.00m ~ 1.20m (底部 1.20m): 双层 9mm 欧松板错缝夹心护墙 (环氧树脂深层渗透塑化+聚氨酯硬质面漆，耐水枪冲洗) |
|  • 板底切口关键工艺: 落地切口先浸涂 3 遍高渗透环氧底漆封闭毛细孔，安装后打耐候防霉密封胶，彻底杜绝逆渗泡胀! |
+---------------------------------------------------------------------------------------------------+
```

---

## 📊 二、 检验室硬装、环氧防水木作与机电预算概算看板 (1688实核版)

| 分类编码 | 分项系统名称 | 预算金额 (元) | 占比 | 电商/厂家实核货源与规格说明 |
| :---: | :--- | :---: | :---: | :--- |
| **5.1** | **钢构方管骨架与顶层阁楼梁系** | **¥ 4,890.00** | 22.5% | 1688吨价折合：120×120立柱(¥280/根×7)、100×50主梁(¥160/根×5)、50×50腰梁(¥68/根×14)、剪刀撑 |
| **5.2** | **欧松板木作与工业环氧防水体系**| **¥ 5,125.00** | 23.5% | 1688临沂直发【全场统一9mm单一规格】：阁楼双层地板(¥48×30) + 墙板(¥48×22) + 上圈梁(¥48×11) = 63张整包托盘 + 20kg底漆(¥330) + 3组面漆(¥1050) |
| **5.3** | **中部大棚采光膜窗与卡槽配件** | **¥ 435.00** | 2.0% | 淘宝农资：30米 15丝 PO 高透膜(¥210) + 14根热浸锌卡槽(¥175) + 2捆浸塑卡簧(¥50) |
| **5.4** | **双通道 PVC 软门帘与五金辅材** | **¥ 680.00** | 3.1% | 淘宝工厂：2套加厚防虫磁吸/重叠 PVC 软帘(¥260) + J422焊条(¥100) + 自攻长钉(¥120) + 硅酮胶防锈漆 |
| **5.5** | **实验室强电走线与插座系统** | **¥ 1,730.00** | 7.9% | 天猫正泰旗舰店：RVV 3×10mm²(¥550) + PZ30-8位配电箱(¥180) + 12m铝合金线槽(¥360) + 16组带开关插座(¥200) |
| **5.6** | **精密化验照明与阁楼灯具** | **¥ 270.00** | 1.2% | 1688中山照明：4套 1.2m 40W 净化防潮双管灯盘(¥220) + 2套防潮吸顶灯(¥50)，照度 ≥ 500 Lux |
| **5.7** | **给排水、PP耐酸水槽与洗眼器**| **¥ 430.00** | 2.0% | 1688实验室源头：加厚PP水槽550×450(¥65) + 全铜三联龙头(¥110) + 台式洗眼器(¥95) + PPR/PVC管件(¥160) |
| **5.8** | **双室独立冷暖空调 (两台1.5匹变频)**| **¥ 3,398.00** | 15.6% | 京东自营国补：空间2大1.5匹高精变频(¥1799)恒温20℃ + 空间1高效1.5匹变频(¥1599)，彻底根治跨室冷损与排风温漂 |
| **5.9** | **双室定向排风与新风换气系统** | **¥ 340.00** | 1.6% | 淘宝工业店：换气扇1号 12寸纯铜百叶防腐风机(¥130) + 换气扇2号 10寸低噪双向新风扇(¥110) + 管件(¥100) |
| **5.10**| **全屋冲洗地面与纵向成品排水槽**| **¥ 1,930.00** | 8.9% | 1688源头厂：250片改性PP拼接格栅(¥4.2/片×250=¥1050) + 10m成品U型树脂槽(¥650) + PVC75穿墙件(¥130) + 砂浆 |
| **5.11**| **现场全套焊接、涂装泥瓦木工人工**| **¥ 2,550.00** | 11.7% | 严格按 ¥300/工日(8小时/工日)精准定额：2名师傅协同施工，覆盖基础焊设立柱、梁架成型、地槽穿墙、木作错缝、环氧涂装、膜窗卡槽与水电空调，共计 8.5 工日 (约 4~4.5 天日历工期) |
| **🎉 合计** | **检验室全要素硬装与机电总额** | **¥ 21,778.00** | **100%** | **全案工料实付总额约 2.18 万元 (物料辅材 ¥19,228 + 定额人工 ¥2,550，全场木板单一9mm规格整包托盘直发)** |

---

## 🛒 三、 详细工程采购与施工工料清单 (精准核验 BOM)

### 3.1 钢结构热镀锌方管骨架体系 (¥ 4,890.00)
> *实核依据：1688大宗普碳方管现货吨价约 ¥4,100~4,300/吨。按实际支重折算单支批发价。*

| 序号 | 构件名称与位置 | 规格型号 / 材质要求 | 计算用量 | 采购订货单位 | 1688实核单价 (元) | 合计金额 (元) | 关键安装位置与受力技术要求 |
| :---: | :--- | :--- | :--- | :---: | :---: | :---: | :--- |
| 5.1.1 | **可见立柱 (全线对齐120×120)**| **`120×120×3.0 mm`** (国标热浸锌方管，单支约66kg) | 8~9 根截3.5m | **7 根 (6米/根)** | **¥ 280.00** | **¥ 1,960.00** | **对齐大棚原有 120 大立柱**：覆盖自补外围角柱与中柱 (6根) + 中间隔断端头及中门立柱 (2~3根)，底部焊 200×200×8mm 底板打膨胀螺栓 |
| 5.1.2 | **阁楼 5m 跨度主承重梁**| **`100×50×2.5 mm`** (国标热镀锌矩管，单支约35kg) | 5 根跨度5m | **5 根 (6米/根)** | **¥ 160.00** | **¥ 800.00** | **沿 8m 方向每 2m 排布一根** (其中一根作为中隔断顶部过梁)，立放焊接，支撑 100~150 kg/㎡ 阁楼荷载 |
| 5.1.3 | **阁楼次梁密肋支撑** | **`50×50×2.0 mm`** (国标热镀锌方管，单支约18kg) | 间距 0.6m | **8 根 (6米/根)** | **¥ 68.00** | **¥ 544.00** | 主梁间横向穿插焊接，支撑上方双层 9mm 欧松板(总厚18mm)，防止走人踩空翘曲 |
| 5.1.4 | **标高 2.89m 上腰梁 (挂板龙骨)**| **`50×50×2.0 mm`** (国标热镀锌方管，单支约18kg) | 长度约 26m | **5 根 (6米/根)** | **¥ 68.00** | **¥ 340.00** | **专供顶部 61cm 双层欧松板下沿受力**，固定空调挂板自攻螺丝与大棚膜上卡槽 |
| 5.1.5 | **外围与中隔断腰梁/地梁**| **`50×50×2.0 mm`** (国标热镀锌方管，单支约18kg) | 长度约 26m | **9 根 (6米/根)** | **¥ 68.00** | **¥ 612.00** | 标高 1.20m 下腰梁与地梁（外围 21m + 中隔 5m），固定下部双层欧松板与大棚膜下卡槽 |
| 5.1.6 | **斜撑与局部剪刀撑角钢**| **`L40×40×3.0 mm`** (热镀锌角钢，单支约11kg) | 节点加强 | **4 根 (6米/根)** | **¥ 42.00** | **¥ 168.00** | 焊于立柱与主梁、中隔断与顶梁节点处，增强框架空间抗震防晃刚度 |
| 5.1.7 | **大件钢材专车短驳运费**| 钢材市场到场短驳运费及吊卸补贴 | 约 1 吨钢材 | 1 趟 | ¥ 466.00 | ¥ 466.00 | 覆盖 6 米长管大货车从当地钢材城到农场基地的送货运费 |
| **小计** | | | | | | **¥ 4,890.00** | （挤出原估算溢价近 ¥1,600，扎实反映吨价折算实价） |

---

### 3.2 欧松板木作与工业环氧防水防冲刷体系 (¥ 5,125.00)
> *实核依据：1688山东临沂木业大厂直发，【全场木板统一单一 9mm 规格】：批发 ¥48/张，整单 63 张整包托盘发货，零拼装零损耗；工业双组份环氧树脂大桶价。*

| 序号 | 材料名称 | 规格尺寸 / 材质标准 | 理论面积 / 构造 | 采购数量 | 1688实核单价 (元) | 合计金额 (元) | 关键防潮防水工艺与施工说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.2.1 | **顶层阁楼双层错缝高强地板** | **`9 mm`** OSB/3 级防潮欧松板 ($1220\times 2440$) | $40.0\,\text{㎡}$ (双层9mm错缝，总厚18mm) | **30 张** | **¥ 48.00** | **¥ 1,440.00** | **上下两层 9mm 欧松板相互错开 1.22m 拼缝铺设**，彻底消灭直通缝，用 4.8×50mm 钻尾丝锁死于次梁方管，承重力提升至 150~200 kg/㎡ 且踩踏完全不弹响 |
| 5.2.2 | **下部 1.2m 双层错缝墙板** | **`9 mm`** 防潮欧松板 ($1220\times 2440$) | 展开 $62.4\,\text{㎡}$ (内外双层) | **22 张** | **¥ 48.00** | **¥ 1,056.00** | **内外双面夹贴 50 方管**：内外拼缝错开 1.22m，消灭 2.44m 拼缝，隔温抗撞质感拉满 |
| 5.2.3 | **顶部 61cm 双层挂装上圈梁**| **`9 mm`** 防潮欧松板 ($1220\times 2440$) | 展开 $31.2\,\text{㎡}$ (内外双层) | **11 张** | **¥ 48.00** | **¥ 528.00** | **对半剖切无损耗利用**，内外双层错缝钉入方管，为挂机空调、换气扇和电线管提供 18mm 实木基座 |
| 5.2.4 | **高渗透环氧封闭底漆 (双组份)**| **工业高渗透木材专用树脂底漆 (20kg大桶)** | 渗透深度 1~2mm | **1 组 (20kg)** | **¥ 330.00** | **¥ 330.00** | 深度渗透木质毛细孔与刨花缝隙固化，彻底封闭木质吸水毛孔，杜绝受潮膨胀 |
| 5.2.5 | **聚氨酯耐刮耐水面漆 (双组份)**| **双组份工业级高强防水面漆 (20kg桶装)** | 涂刷 2 遍 (展开134㎡) | **3 组 (20kg/组)**| **¥ 350.00** | **¥ 1,050.00** | 表面固化成塑料化致密硬壳，耐水枪长期高压冲刷，耐酸碱化验试剂腐蚀，抗擦洗 |
| 5.2.6 | **板底切口密封胶与滚涂辅材** | 工业防霉中性耐候硅酮胶 4 支 + 滚刷/稀释剂 | 端面密封强化 | **1 批** | ¥ 140.00 | ¥ 140.00 | **落地端面浸涂 3 遍环氧底漆**，安装后在板底与地面接缝处饱打防霉耐候密封胶，杜绝地下水逆渗 |
| 5.2.7 | **板材与涂料物流运费** | 临沂物流专线托盘发货及派送 | 63 张统一9mm板+4桶漆 (约1.2吨) | 1 批 | ¥ 581.00 | ¥ 581.00 | 覆盖整批重型木板与化工涂料的物流专线托盘干线与送货上门费用 |
| **小计** | | | | | | **¥ 5,125.00** | （全场单一 9mm 规格共 63 张整包直发，规格归一化性价比极致） |

---

### 3.3 中部大棚高透采光膜窗与卡槽配件 (¥ 435.00)
> *实核依据：淘宝农资专营店 15 丝 PO 膜按米零剪，加厚热浸锌卡槽 4 米标支。*

| 序号 | 物料名称 | 规格型号 / 订货技术参数 | 展开面积 | 采购数量 | 淘宝实核单价 (元) | 合计金额 (元) | 施工固定方式 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.3.1 | **高透长寿散光大棚膜** | **`15 丝 (0.15mm) PO 防流滴消雾膜`** (门幅 2.5m) | 窗高 1.69m × 展开长 26m | **30 米** | **¥ 7.00/米** | **¥ 210.00** | 覆于 1.20m~2.89m 框架中部，外围与中隔断视窗一体展开，透光率 $\ge 90\%$，隔断视线通透大方 |
| 5.3.2 | **热浸锌卡槽 (带压边)** | 大棚专用加厚热浸锌燕尾卡槽 ($0.7\text{mm}$ 厚 / 4米根) | 外围 42m + 中隔 10m = 52m | **14 根** | **¥ 12.50** | **¥ 175.00** | 分别固定于 1.20m 下腰梁与 2.89m 上腰梁外侧，形成平整咬合槽口 |
| 5.3.3 | **浸塑防风波浪卡簧** | 大棚专用 $\phi 2.0\text{mm}$ 浸塑弹簧钢丝 (配套卡槽) | 配 56 米槽 | **2 捆 (25m/捆)** | **¥ 25.00** | **¥ 50.00** | 膜面推入卡槽卡簧锁死，中隔断视窗紧绷通透如玻璃 |
| **小计** | | | | | | **¥ 435.00** | |

---

### 3.4 双通道软门帘与五金辅材 (¥ 680.00)
> *实核依据：淘宝加厚耐低温 PVC 软门帘按套定做，五金紧固件大盒批发。*

| 序号 | 材料名称 | 规格型号 / 材质标准 | 采购数量 | 订货单位 | 淘宝实核单价 (元) | 合计金额 (元) | 安装与用途说明 |
| :---: | :--- | :--- | :--- | :---: | :---: | :---: | :--- |
| 5.4.1 | **外门缓冲区防虫 PVC 软帘**| 宽 $200\text{mm} \times$ 厚 $2.0\text{mm}$ (配不锈钢龙骨排钩) | **1** | **套** | **¥ 130.00** | **¥ 130.00** | **装于 5m 侧室外主入口** (净宽 1.1m×高 2.2m)，保障果蔬推车与大件化验仪器平推进出，人员推车自动闭合，防虫防尘 |
| 5.4.2 | **双室中隔互通 PVC 软门帘**| 宽 $200\text{mm} \times$ 厚 $2.0\text{mm}$ (高透静音磁吸款) | **1** | **套** | **¥ 130.00** | **¥ 130.00** | **装于中间隔断门洞** (净宽 1.1m×高 2.2m，与 5m 端门轴线对齐)，阻绝安全室酸雾串入风味室，推车无阻穿行 |
| 5.4.3 | **J422 结构电焊条** | 国标牌号 $\phi 2.5\,\text{mm}$ (全位置焊接) | **1** | **大箱 (20kg)** | **¥ 100.00** | **¥ 100.00** | 现场全部镀锌方管骨架拼接满焊连接 |
| 5.4.4 | **钻尾沉头木工自攻螺丝** | 国标镀锌十字沉头钻尾丝 (`4.2×35` 及 `4.8×50` 共3盒) | **3** | **盒** | **¥ 40.00** | **¥ 120.00** | 双层板材沉头自攻打入方管，内外双面紧密锁固 |
| 5.4.5 | **封边压条与五金辅件** | 铝合金 L 型收口角铝 (或 PVC 封边条) | **1** | **批** | ¥ 80.00 | ¥ 80.00 | 61cm 顶板与 1.2m 底板拼接收口压边，美化边缘 |
| 5.4.6 | **防锈底漆与稀释剂** | 铁红环氧防锈漆 (含稀释剂与毛刷) | **1** | **组 (3kg)** | ¥ 50.00 | ¥ 50.00 | 全部焊口打磨除渣涂刷 2 遍防锈漆 |
| 5.4.7 | **膨胀螺栓与加固件** | M10×100 / M12×120 国标镀锌机械膨胀螺栓 | **1** | **批 (35套)** | ¥ 2.00 | ¥ 70.00 | 7 处 120 立柱底板锚固于地面硬化地基 |
| **小计** | | | | | | **¥ 680.00** | |

---

### 3.5 实验室强电走线与密集插座系统 (¥ 1,730.00)
> *实核依据：天猫正泰官方旗舰店正品电气原件实核。*

| 序号 | 材料名称 | 规格型号 / 订货技术参数 | 数量 | 单位 | 天猫实核单价 (元) | 合计金额 (元) | 关键安装位置与电气说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.5.1 | **主进线电缆** | **`RVV 3×10 mm²`** (火/零/PE三芯阻燃纯铜) | 25 | 米 | **¥ 22.00** | **¥ 550.00** | 从大棚总配电柜引入检验室，支持 12~13kW 最大安全负荷 |
| 5.5.2 | **室内配电箱** | **正泰 8位模数配电箱 (`PZ30-8位`)** | 1 | 套 | **¥ 180.00** | **¥ 180.00** | 含总漏保 63A + 4路分断微断 (C25/C20/C16/C10)，进门处安装 |
| 5.5.3 | **桌面铝合金线槽** | **实验室专用双槽铝合金线槽 (`100×50 mm`)** | 12 | 米 | **¥ 30.00** | **¥ 360.00** | 分别装于安全室与风味室 1.2m 欧松板上沿，强电穿线并卡装插座 |
| 5.5.4 | **台面密集插座** | **正泰 五孔带开关插座模块 (10A)** | **16** | **只** | **¥ 12.50** | **¥ 200.00** | 卡入铝合金线槽，形成 16 组共 32 孔台面供电矩阵，两室各 8 组 |
| 5.5.5 | **线管与机电辅材** | BV 4.0 (50m) + BV 2.5 (100m) + PVC穿线管辅件 | 1 | 批 | ¥ 440.00 | ¥ 440.00 | 绝缘阻燃单芯铜线，分路穿管通往各插座回路、空调与换气扇 |
| **小计** | | | | | | **¥ 1,730.00** | |

---

### 3.6 精密化验照明与阁楼灯具 (¥ 270.00)
> *实核依据：1688中山灯具工厂直采，净化双管白光 40W。*

| 序号 | 灯具名称 | 规格型号 / 光学参数 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 安装位置与光照效果 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.6.1 | **化验防尘防潮双管灯盘**| **`1.2m 40W LED 净化灯盘 (6500K 白光)`** | 4 | 套 | **¥ 55.00** | **¥ 220.00** | 安全室与风味室各吊装 2 套（共4套），照度 $\ge 500\,\text{Lux}$，比色滴定无阴影 |
| 5.6.2 | **通道与阁楼防潮吸顶灯**| 1.2m 20W LED 防潮条形灯 (含双联控制开关) | 2 | 套 | **¥ 25.00** | **¥ 50.00** | 1 组装于入口缓冲区，1 组装于 3.5m 顶层阁楼储物仓照明 |
| **小计** | | | | | | **¥ 270.00** | |

---

### 3.7 给排水、PP耐酸水槽与洗眼器 (¥ 430.00)
> *实核依据：1688实验室源头工厂直采水槽 ¥65，全铜三联龙头 ¥110，台式双口洗眼器 ¥95。*

| 序号 | 材料名称 | 规格型号 / 材质标准 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 安装与用途说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.7.1 | **化验专用加厚 PP 水槽**| **`550×450×310 mm`** (加厚高密度抗冲压 PP) | 1 | 套 | **¥ 65.00** | **¥ 65.00** | 嵌装于安全农残室水槽台面，耐强酸强碱，耐农残提取试剂腐蚀 |
| 5.7.2 | **全铜三联化验水龙头** | 全铜主体高压环氧树脂喷塑三联鹅颈龙头 | 1 | 套 | **¥ 110.00** | **¥ 110.00** | 化验室标准三联水嘴，陶瓷阀芯，防酸碱耐腐蚀 |
| 5.7.3 | **实验室台式紧急洗眼器** | 铜主体烤漆台式双口洗眼器 (拉出式/旋转式) | 1 | 套 | **¥ 95.00** | **¥ 95.00** | 遇化学试剂飞溅一拉即冲，满足实验室安全强标 |
| 5.7.4 | **给排水管材管件总成** | PPR 25 进水管 (15m) + PVC 50 防臭排水管 (10m) | 1 | 批 | ¥ 160.00 | ¥ 160.00 | 含预留超纯水机进水三通快插球阀、防臭 S 弯与管卡吊件 |
| **小计** | | | | | | **¥ 430.00** | （挤出原预估虚高溢价 ¥250，高品质水暖全部锁定） |

---

### 3.8 双室独立冷暖空调系统 (两台1.5匹变频) (¥ 3,398.00)
> *实核依据：京东商城自营国补华凌/美的 `KFR-35GW` 1.5 匹新一级能效变频冷暖挂机补贴实付价。双室物理隔离后彻底拆解为独立温控，避免排风冷损与温差失控。*

| 序号 | 设备名称 | 推荐品牌与精准规格 | 数量 | 单位 | 京东实核单价 (元) | 合计金额 (元) | 关键安装位置与气流温控逻辑 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.8.1 | **空调 2 号：风味室大1.5匹新一级变频**| **华凌 / 美的 (`KFR-35GW/N8HE1Pro` 大1.5匹神机/双排铜管电子膨胀阀)** | 1 | 台 | **¥ 1,799.00** | **¥ 1,799.00** | **挂于中隔断顶部 61cm 双层板朝向风味室**，在 17.5㎡ 密闭室内冷量极其充裕 ($200\text{W/㎡}$)，变频超低频平稳运行，波动 $<\pm 0.5^\circ\text{C}$，全天候精准恒温 20~22℃ |
| 5.8.2 | **空调 1 号：农残室1.5匹新一级变频** | **华凌 / 小米 (`KFR-35GW` 1.5匹新一级能效变频冷暖挂机)** | 1 | 台 | **¥ 1,599.00** | **¥ 1,599.00** | **挂于农残室后墙/中隔顶 61cm 双层板上**，覆盖 22.5㎡ 前处理实验区，工人入室前处理制样时按需开启，强劲降温防暑，不受强排风扇影响 |
| **小计** | | | | | | **¥ 3,398.00** | 京东自营均含免费上门基础安装，既有 3×10mm² 主线和配电箱各独立分配一路 16A 漏保空开 |

---

### 3.9 双室定向排风与新风换气系统 (¥ 340.00)
> *实核依据：淘宝金羚/工业排气扇工厂店实核。*

| 序号 | 设备名称 | 规格型号 / 气动性能指标 | 数量 | 单位 | 淘宝实核单价 (元) | 合计金额 (元) | 关键安装位置与气流控制逻辑 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.9.1 | **换气扇 1 号：强排酸雾风机**| **`12寸 工业防腐百叶排气扇 (800 m³/h)`** (纯铜电机) | 1 | 台 | **¥ 130.00** | **¥ 130.00** | **嵌装于安全室后墙 61cm 双层环氧封闭板处**，一键强排农残酸雾，自动百叶防风沙倒灌，负压直通棚外大沟 |
| 5.9.2 | **换气扇 2 号：静音新风换气**| **`10寸 低噪音双向换气扇 (带防尘滤网)`** | 1 | 台 | **¥ 110.00** | **¥ 110.00** | **嵌装于风味室后墙 61cm 双层板处**，定时置换室内空气，维持操作舒适氧气，滤网阻截大棚浮尘 |
| 5.9.3 | **排风管与防雨外罩件** | PVC 110/160 排气短管 + 室外不锈钢防雨防虫风帽 | 1 | 批 | ¥ 100.00 | ¥ 100.00 | 穿墙管道密封排风与外防雨罩 |
| **小计** | | | | | | **¥ 340.00** | |

---

### 3.10 全屋冲洗地面与纵向成品排水槽系统 (¥ 1,930.00)
> *实核依据：1688源头厂家全新料改性PP拼接格栅批发 ¥4.2/片，成品U型槽+镀锌盖板 ¥65/米。*

| 序号 | 材料名称 | 规格型号 / 材质标准 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 关键安装位置与施工工艺要求 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.10.1| **地面改性 PP 拼接垫块** | **`400×400×18 mm`** (洗车房同款高抗冲全新PP/自锁卡扣) | **250** | **块** | **¥ 4.20** | **¥ 1,050.00** | 全屋满铺 $40\,\text{㎡}$ ($250\times 0.16\text{㎡}=40\text{㎡}$)，镂空防滑，水流毫秒级下渗，表面永无积水，耐车轮重压 |
| 5.10.2| **格栅专用边缘斜坡扣** | **改性 PP 专用母边/公边减速斜条** ($400\times 80\times 18\,\text{mm}$) | 15 | 块 | **¥ 3.00** | **¥ 45.00** | 入口 5 米缓冲区与门口过渡处收口，防止绊脚，推车顺畅平顺上下 |
| 5.10.3| **嵌入式成品 U 型排水槽** | **HDPE/树脂一体化成品水槽** (`外宽140×内宽100×深100 mm`) | **10** | **米** | **¥ 65.00** | **¥ 650.00** | 纵向抠砖埋设 2 条 (各5m)，贯通安全室与风味室，自带镀锌冲孔盖板，1%坡度自流 |
| 5.10.4| **穿墙自流排污管道与辅料** | PVC-U 75 穿墙排水管 (6m) + 堵头落水斗 + 水泥砂浆 | 1 | 批 | ¥ 185.00 | ¥ 185.00 | 2 条地槽末端穿透大棚后侧墙板，顺水坡直排入大棚外既有排水大明沟 |
| **小计** | | | | | | **¥ 1,930.00** | （挤出原预估虚高溢价近 ¥888！） |

---

### 3.11 现场全套焊接、涂装泥瓦木工人工 (¥ 2,550.00 / 严格 8.5 工日定额)
> *实核依据：遵循工程标准工日，工人工资统一按 **¥ 300.00 元 / 人·天（标准 8 小时/工日）** 刚性定额核算。由 2 名具备焊工/木工/水电多技能熟练师傅搭班协同施工，流水作业总日历工期约 4 ~ 4.5 天。*

| 施工阶段与工种分类 | 核心作业内容与工程量验收标准 | 定额工日 (8h/工日) | 施工安排 (人数×天数) | 日工工资标准 | 人工费小计 (元) |
| :--- | :--- | :---: | :---: | :---: | :---: |
| **1. 基础放线与 120 大立柱焊接**<br>*(电焊工 + 辅助工)* | 5m×8m 红外垂直定位放线，下料切割 7 根 120×120×3.0 大立柱，打膨胀螺栓固定法兰底板，并与原有温室大棚大立柱满焊拉结 | 2.0 工日 | 2 人 × 1.0 天 (8h) | ¥ 300.00/天 | **¥ 600.00** |
| **2. 阁楼主次梁与上腰梁成型**<br>*(高空电焊工 2 名)* | 5 根 100×50 矩管主梁吊装高空平水焊接；8 根 50×50 次梁密肋穿插施焊；标高 2.89m 上腰梁（5根）及剪刀撑焊接，全焊缝除渣刷防锈漆 | 2.0 工日 | 2 人 × 1.0 天 (8h) | ¥ 300.00/天 | **¥ 600.00** |
| **3. 地面抠砖嵌槽与管道穿墙**<br>*(泥瓦工 + 水电工)* | 抠开既有 10m 透水砖基层，水泥砂浆找坡 1% 铺设 2 条成品树脂 U 型水槽并盖好镀锌盖板；墙角开孔安装 PVC 75 穿墙排水管直排后沟 | 1.0 工日 | 2 人 × 0.5 天 (4h) | ¥ 300.00/天 | **¥ 300.00** |
| **4. 欧松板双层错缝与环氧防水防腐**<br>*(木工 + 防腐涂料工)* | 顶层 30 张 9mm 欧松板双层错缝铺钉（总厚 18mm）；33 张 9mm 欧松板内外双层错缝夹贴（错缝 1.22m）；落地端面浸涂 3 遍底漆并打密封胶；展开 134㎡ 环氧封闭底漆+面漆两遍滚涂 | 2.0 工日 | 2 人 × 1.0 天 (8h) | ¥ 300.00/天 | **¥ 600.00** |
| **5. 中部高透大棚膜卡槽固定与地面满铺**<br>*(安装工 2 名)* | 14 根热浸锌卡槽自攻打设，30m 超宽高透大棚膜拉平卡簧锁紧收边；40㎡ 改性 PP 镂空拼接格栅（250片）拼装入扣，门口安装斜坡收边扣 | 0.5 工日 | 2 人 × 0.25 天 (2h)| ¥ 300.00/天 | **¥ 150.00** |
| **6. 水电布管、插座、空调与双风机安装调试**<br>*(低压电工 + 暖通工)* | 明装配电箱与 RVV 3×10mm² 穿管引电，12m 铝合金线槽及 16 组防溅插座接线；4 组净化灯吊装；PP 水槽洗眼器接水；安装双换气扇与协助 2 匹空调挂机调试 | 1.0 工日 | 2 人 × 0.5 天 (4h) | ¥ 300.00/天 | **¥ 300.00** |
| **合计** | **覆盖 40㎡ 冲洗地面 + 环氧防水错缝木作 + 40㎡ 顶层阁楼 + 双风机空调与水电全系统** | **8.5 工日** | **2 人搭班约 4.25 天** | **¥ 300.00/工日** | **¥ 2,550.00** |

---

## 📝 四、 后续变更与用户定制留痕 (User Change Log)

> 💡 **工程留痕区域**：
> 
> * 2026-11-01：确立 5m×8m 空间方案，净高升至 3.5m，外部可见立柱全对齐 120×120 热浸锌大方管；
> * 2026-11-01：确立双室物理隔离：空间 1（食品安全与农残水质室 4.5×5m）+ 空间 2（风味品质与营养研发室 3.5×5m），配置双软门帘出入与双换气扇定向排风；
> * 2026-11-01：确立全屋地面改造：满铺 250 片洗车房同款高抗冲改性 PP 镂空拼接格栅（40㎡），抠开透水砖埋设 2 条纵向成品 U 型排水槽（各5m，带镀锌盖板，1%找坡），末端以 PVC 75 直排大棚后方既有明沟，实现水枪全屋冲洗无积水；
> * 2026-11-01：确立垂直三段式立面与双层错缝木作方案：下部 1.2m 采用内外双层 9mm 欧松板错缝夹心（内外接缝天然错开 1.22m，消灭 2.44m 拼缝硬伤）；顶部 61cm 采用内外双层 9mm 欧松板对半剖切，承托 2 匹变频空调与双换气扇，中间留出 1.69m 超宽高透大棚膜窗；
> * 2026-11-01：确立工业级高渗透环氧防水封闭体系：针对现场经常性水枪冲地工况，欧松板全面执行“一底两面”高渗透环氧树脂深层封孔 + 双组份聚氨酯耐刮耐水面漆（展开 134㎡），落地切口预先浸涂 3 遍底漆并打防霉耐候密封胶，彻底消除木材受潮吸水泡胀死穴；
> * 2026-11-01：**全量物料电商大盘核实验算（1688/淘宝/京东直采）**：穿透真实吨价、临沂木业大宗板材批发、京东国补空调与 1688 洗车格栅出厂价，物料辅材与运费实付核定为 **¥ 17,964.00 元**；
> * 2026-11-01：**工人日薪定额重新测算（按 ¥300/工日，8小时/天）**：结合现场实际 6 大施工阶段细化工程量，核定总工日为 **8.5 工日**（2名师傅协同流水作业约 4~4.5 天工期），人工费由原粗放估算 ¥3,300.00 精确降至 **¥ 2,550.00 元**（立省 ¥750）。同时校正前期算术尾差，硬装机电全要素总投资精准落定为 **¥ 20,514.00 元（约 2.05 万元）**；
> * 2026-11-01：**总出入口大门位置纠偏（改置于 5 米山墙端面）**：依据现场大棚走道与动线实际，纠正原 8 米长边开门的误区，将总进出大门调整至 **5 米山墙端面（短边）**。同步构筑 1.2m×1.2m L型防风缓冲间（软门帘1号），打通“5米端门进 ➔ 1.2m缓冲区 ➔ 4.5m农残水质室 ➔ 软门帘2号中门 ➔ 3.5m风味品质室”的线性洁净流水动线；前部 8 米迎客面恢复为完整的 1.69m 超宽高透大视野落地连续展示膜窗。3D 交互模型同步重构落定；
> * 2026-11-01：**暖通热工解耦与双 1.5 匹变频空调一步到位（采纳选项 A）**：针对物理双室隔离后单台 2 匹空调吹风不透、农残室 800m³/h 排风强抽冷气的热工缺陷，取消原单台 2 匹挂机，拆解为 **2 台 1.5 匹变频冷暖挂机**：空间 2（风味室 17.5㎡）配置大 1.5 匹新一级神机（¥1,799，全天 20~22℃ 恒温），空间 1（农残室 22.5㎡）配置 1.5 匹高效变频（¥1,599，做实验时按需开启）。总暖通预算由 ¥2,299 微增至 **¥ 3,398 元**（净增 ¥1,099），既有 RVV 3×10mm² 专线各分配一路 16A 漏保，全案总投资最终锁定为 **¥ 21,613.00 元（约 2.16 万元）**；
> * 2026-11-01：**编制进场施工机具与必备五金辅料附件清单**：针对现场 2 名师傅 8.5 工日施工工期，梳理钢构焊接、地面开槽、木作错缝、环氧防水、卡槽锁簧、水电开孔及高空劳保等 7 大专业组共 38 项工具辅料清册，明确准备责任与易耗备品备件，确保进场即开工、现场零窝工；
> * 2026-11-01：**欧松板全场统一采用 9mm 单一规格（归一化采购与双层错缝阁楼）**：采纳用户建议，将顶层 40㎡ 阁楼地板由原单层 15mm 调整为 **双层 9mm 错缝叠铺（总厚 18mm，采购 30 张）**。至此，阁楼地板（30张）、下部护墙（22张）、顶部挂板（11张）全部统一为 `1220×2440×9mm` 单一 SKU，整单共采购 **63 张**（刚好满足 1688 / 临沂木业工厂的标准整包托盘规格，省去拼单混装运费与零散损耗）。阁楼承重力由 100~150kg/㎡ 提升至 150~200kg/㎡，且彻底消除贯通拼缝，全案物料仅微增 ¥165 元，总投资核定为 **¥ 21,778.00 元（约 2.18 万元）**。

---

## 🧰 五、 附件：进场施工专用机具、工器具与必备五金辅料清册 (提前备料 Checklist)

> **备料指导原则**：  
> 本工程工期为严格的 **8.5 工日（2名师傅约 4~4.5 天流水作业）**。为彻底避免因“缺一件批头、断一根钻头、少一把胶枪”导致现场停工窝工，以下机具与易耗辅料须在**施工队进场前 24 小时在农场仓库清点就绪**。

### 5.1 钢结构下料、垂直组对与满焊机具组 (阶段 1 & 2)

| 序号 | 机具/工器具名称 | 推荐规格型号 / 技术要求 | 数量 | 准备来源 / 责任方 | 关键用途与备品备件要求 |
| :---: | :--- | :--- | :---: | :---: | :--- |
| T1.1 | **交流/直流逆变手工焊机** | 250A / 315A 工业级 (配 10m 国标纯铜焊把线) | 1 台 | 施工师傅自带 | 7 根 120 大立柱法兰底板焊接、100×50 矩管主梁高空满焊 |
| T1.2 | **型材砂轮切割机** | Φ355 mm 铸铁底座台式切割机 (大功率 ≥2200W) | 1 台 | 施工师傅自带/农场备 | 120×120 大方管与 100×50 主梁高精下料切断（备用 355 切割砂轮片 3 片） |
| T1.3 | **大功率手持角磨机** | Φ100 mm / Φ125 mm (带防护罩与防倾倒把手) | 2 台 | 施工师傅自带 | 现场下料、切坡口与焊缝打磨除渣 |
| T1.4 | **超薄金属切片与打磨百叶轮**| 100×1.2 mm 不锈钢超薄切割片 (20片) + 80目百叶轮 (5片) | 1 批 | **农场提前采购** | 易耗备件！避免切方管时切片爆裂中断作业 |
| T1.5 | **红外线绿光激光水平仪** | 12 线 / 16 线强光室外款 (配高精度可调升降三角架) | 1 套 | 施工师傅自带/农场备 | 5m×8m 四角垂直度校准、2.89m 上腰梁与 1.20m 下腰梁全场绝对找平 |
| T1.6 | **强磁铝合金水平尺** | 1.0 米 / 1.5 米双面强磁靠尺 (带水平/垂直三水泡) | 1 支 | 施工师傅自带 | 立柱垂直度与 5 米主梁平水实测 |
| T1.7 | **焊接组对强力夹具** | 快速 G 字夹 (8寸) 4 把 + 木工快速 F 夹 (300mm) 2 把 | 1 批 | 施工师傅自带 | 方管搭接对齐点焊时刚性夹紧，防止受热热翘变形 |
| T1.8 | **电焊劳保与敲渣工具** | 自动变光电焊面罩 (2个) + 羊皮电焊手套 (2双) + 弹簧敲渣锤 + 钢丝刷 | 1 套 | 施工师傅自带 | 焊渣彻底敲除后方可涂刷防锈漆 |

---

### 5.2 地面抠砖嵌槽、开槽穿墙与泥瓦铺设工具组 (阶段 3)

| 序号 | 机具/工器具名称 | 推荐规格型号 / 技术要求 | 数量 | 准备来源 / 责任方 | 关键用途与备品备件要求 |
| :---: | :--- | :--- | :---: | :---: | :--- |
| T2.1 | **重型四坑电锤 / 冲击钻** | 800W~1000W 工业级 (配 Φ12mm、Φ14mm 钨钢合金钻头) | 1 台 | 施工师傅自带 | 立柱底板 M10/M12 膨胀螺栓打孔（备用同规格钻头各 2 支） |
| T2.2 | **手提式云石切缝机** | 110 mm 金刚石混凝土干切锯片 (功率 ≥1400W) | 1 台 | 施工师傅自带 | 沿地面透水砖弹线切出 15cm 槽宽垂直边界，防止敲砖崩边 |
| T2.3 | **石工扁凿与八角铁锤** | 锻打加硬扁铲 2 把 + 4磅/6磅铁锤 1 把 | 1 套 | 施工师傅自带 | 快速抠除切缝内的透水砖，清出 10cm 深水槽基层 |
| T2.4 | **泥瓦抹灰刮板与灰桶** | 铁抹子、收光抹刀各 1 把 + 20L 加厚塑料灰桶 2 个 + 铁锹 | 1 套 | 农场仓库常备 | 搅拌 1:3 防水水泥砂浆，水槽底部抹平找坡 1% 垫层 |
| T2.5 | **橡胶皮锤 (格栅专用)** | 500g 黑色无弹性反冲实心橡皮锤 | 2 把 | 农场提前采购 | **敲击安装 250 片 PP 格栅自锁卡扣**，严禁使用铁锤，防止敲碎全新料卡扣 |
| T2.6 | **重型梯形美工刀** | 铝合金刀柄重型美工刀 (配 SK5 梯形加厚刀片 1 盒) | 1 把 | 农场提前采购 | 入口缓冲区与地槽边缘裁切 PP 格栅边料 |

---

### 5.3 欧松板木作裁切、双层错缝与结构螺丝紧固工具组 (阶段 4)

| 序号 | 机具/工器具名称 | 推荐规格型号 / 技术要求 | 数量 | 准备来源 / 责任方 | 关键用途与备品备件要求 |
| :---: | :--- | :--- | :---: | :---: | :--- |
| T3.1 | **手提式便携木工电圆锯** | 7寸 (185mm) 电圆锯 (配 60 齿木工超细合金锯片) | 1 台 | 施工师傅自带 | **裁切统一规格 9mm 欧松板**：细齿锯片确保欧松板切口齐整完全不爆边 |
| T3.2 | **靠山导轨 / 铝合金直靠尺**| 2.5 米长铝合金靠尺 (配合 2 只 C 型夹固定) | 1 根 | 施工师傅自带 | 欧松板 $1.22\times 2.44\text{m}$ 纵向对半剖切 (61cm 上圈梁) 时直线靠切导向 |
| T3.3 | **20V 大扭力无刷锂电起子机**| 扭力 $\ge 60\,\text{N}\cdot\text{m}$ (双电一充，带磁性快换接头) | 2 把 | 施工师傅自带 | 连续打入 4.2×35mm 及 4.8×50mm 沉头自攻钻尾丝 |
| T3.4 | **高硬度磁性十字批头** | PH2 强磁抗冲击长批头 65mm / 100mm (每把配 3 支) | 1 盒 (10支) | **农场提前采购** | 易耗备件！打自攻钢丝易磨损滑丝，随时替换保证施工效率 |
| T3.5 | **木工沉头开孔倒角器** | 配电钻沉头倒角钻头 (4mm 钻芯带 90° 倒角套) | 2 支 | 农场提前采购 | 阁楼 9mm 双层欧松板表面打孔沉头，确保自攻螺丝帽完全沉平板面防绊脚 |
| T3.6 | **重型旋转式骨架压胶枪** | 铝合金省力旋转胶枪 (防滴胶型) | 2 把 | 农场提前采购 | 打耐候防霉中性硅酮密封胶（板底接触面封水封漏） |

---

### 5.4 工业高渗透环氧底漆与面漆涂装专用工具组 (阶段 4)

| 序号 | 机具/工器具名称 | 推荐规格型号 / 技术要求 | 数量 | 准备来源 / 责任方 | 关键用途与备品备件要求 |
| :---: | :--- | :--- | :---: | :---: | :--- |
| T4.1 | **电动涂料机械搅拌机** | 1200W 手持搅拌机 (或电钻配 S 型双叶片镀锌搅拌杆) | 1 台 | 施工师傅自带/农场备 | **双组份环氧树脂必须机械搅拌 3~5 分钟**，严禁木棍手搅，否则固化不均发粘 |
| T4.2 | **环氧树脂配比称量秤** | 10kg 台式高精度便携电子秤 (分度值 1g) | 1 台 | 农场仓库常备 | 严格按主剂:固化剂精准配比称量（防止固化剂过多脆裂或过少不干） |
| T4.3 | **耐溶剂短毛羊毛滚筒刷** | 9 寸工业耐溶剂中短毛滚刷 (配 2 米可伸缩合金杆) | 4 套 | **农场提前采购** | 展开 134㎡ 欧松板环氧底漆与聚氨酯面漆大面积快速均匀滚涂 |
| T4.4 | **滚筒漆盘 (托灰槽)** | 9 寸加厚塑料滚筒托盘 (带斜纹滚压格) | 2 个 | 农场提前采购 | 滚刷蘸漆均料，防止滴洒地面 |
| T4.5 | **细节修边加厚羊毛排刷** | 2 寸 (50mm) 及 3 寸 (75mm) 优质猪鬃/羊毛直柄排刷 | 各 4 把 | 农场提前采购 | **板底切口 3 遍深层浸涂**，以及方管阴阳角与木板拼缝补涂 |
| T4.6 | **一次性调漆塑料广口桶** | 5L / 10L 带提手塑料调漆桶 | 4 个 | 农场提前采购 | 现配现用，按 30 分钟操作期定量分批调和 |

---

### 5.5 采光膜窗卡簧与水电管网安装工具组 (阶段 5 & 6)

| 序号 | 机具/工器具名称 | 推荐规格型号 / 技术要求 | 数量 | 准备来源 / 责任方 | 关键用途与备品备件要求 |
| :---: | :--- | :--- | :---: | :---: | :--- |
| T5.1 | **大棚卡簧专用推入器** | 燕尾槽专用滚动导轮推簧器 / 弯嘴无牙平嘴钳 | 1 把 | 农场提前采购 | 快速顺滑推入浸塑波浪卡簧，严禁螺丝刀硬撬，防止划破 15 丝 PO 膜 |
| T5.2 | **紧线拉膜大力夹钳** | 宽口扁平大力拉膜钳 2 把 (夹紧大棚膜拉展) | 2 把 | 施工师傅自带 | 两人协同将 1.69m 膜窗横向拉紧至镜面平直 |
| T5.3 | **双金属木工孔锯开孔器** | Φ110 mm 及 Φ160 mm 高速钢双金属开孔器 (配中心定位钻) | 各 1 支 | **农场提前采购** | 欧松板后墙精准开出双换气扇排风孔与空调铜管穿墙孔 |
| T5.4 | **PPR 智能恒温热熔机** | 800W 双发热管热熔器 (配 Φ20/Φ25 模头) | 1 套 | 施工师傅自带 | PP 水槽洗眼器 PPR 进水管道热熔连接 |
| T5.5 | **电工工具标准成套箱** | 自动剥线钳、棘轮压线钳、测电笔、绝缘螺丝刀组 | 1 套 | 施工师傅自带 | 配电箱接线、铝合金线槽打线与 16 组防溅插座组装 |
| T5.6 | **数字万用表 / 兆欧摇表** | 三位半数显万用表 (测通断/电压) + 500V 绝缘摇表 | 1 台 | 施工师傅自带 | 强电通电前绝缘阻值摇测 ($\ge 0.5\,\text{M}\Omega$) 与相线零线核验 |

---

### 5.6 登高登临作业与施工人身安全劳保防护 (全程必须就位)

| 序号 | 劳保防护用品名称 | 规格标准 / 技术要求 | 数量 | 准备来源 / 责任方 | 安全规程与防护要点 |
| :---: | :--- | :--- | :---: | :---: | :--- |
| T6.1 | **折叠铝合金加厚人字梯** | 2.0 米 / 2.5 米高加厚人字梯 (带防滑脚套与安全拉杆) | 2 架 | **农场仓库提供** | 高空安装 100×50 矩管主梁、顶部 61cm 挂板及灯具空调必用 |
| T6.2 | **五点式高空防坠安全带** | 国标特种高空作业安全带 (带双大铁钩与缓冲包) | 2 套 | 农场仓库提供 | 阁楼 3.5m 梁架高空焊接与铺板时必须规范高挂低用 |
| T6.3 | **3M 防毒防漆雾半面罩** | 3M 6200 半面罩 (配 6001 有机蒸汽滤毒盒 + 5N11 滤棉) | 2 套 | **农场提前采购** | **环氧底漆与聚氨酯面漆施工全程佩戴**，严防有机挥发溶剂吸入中毒 |
| T6.4 | **工业防冲击护目镜** | 防雾透明 PC 聚碳酸酯全封闭防护镜 | 2 副 | 农场提前采购 | 云石机切砖、角磨机打磨焊渣与高空涂装时保护眼睛 |
| T6.5 | **加厚浸胶防割手套** | 丁腈发泡防割手套 (抓握方管木板) + 纯棉线手套 | 10 双 | 农场提前采购 | 搬运 6 米钢管、裁切木板及搬运格栅时防止手部割伤划伤 |
| T6.6 | **施工现场应急急救药箱** | 碘伏消毒液、医用脱脂棉签、无菌创可贴、京万红烫伤膏、医用弹性绷带 | 1 箱 | 农场仓库常备 | 应对轻微刮碰擦伤与电焊烫伤，放于施工现场显眼处 |

---

### 5.7 五金耗材进场自检闭环 Checklist

```markdown
- [ ] 1. 【切片与钻头】：角磨机切片 (20片)、钻尾丝 (3盒)、合金开孔器 (Φ110/160各1)、电锤钻头 (Φ12/14) 已核验点齐；
- [ ] 2. 【涂装与封水】：滚筒刷 (4套)、排刷 (8把)、旋转胶枪 (2把)、调漆桶 (4个)、便携称 (1台) 现场摆放就位；
- [ ] 3. 【安装专用件】：PP 格栅橡皮锤 (2把)、大棚膜推簧器 (1把)、拉膜大力钳 (2把) 经测试无毛刺；
- [ ] 4. 【安全登高件】：2.5m 铝合金梯 (2架) 结构稳固、防毒面罩 (2套带新滤盒) 拆封、急救药箱放置于入口处。
```
