# 检验室实验家具、纯水系统与 UPS 安全辅助设施采购 BOM 清单 (BOM 09: Lab Furniture, RO Water & UPS)

> **定位与工程边界说明**：  
> 本清单填补 **硬装工程（`BOM_05`）** 与 **精密分析仪器（`BOM_06`）** 之间的关键中间层，专门覆盖 `5.0m × 8.0m × 3.5m` 双室检验室与相邻包装车间的**【专业实验台柜、万分之一天平大理石减震台、PP 耐酸碱试剂柜、全厂公用落地式 0.5T/h 商用 RO 纯水+1000L储罐与变频恒压供水系统（设于蔬菜包装区共墙侧，同时直供检验室与日均 100 户菜鱼包装）、3kVA 在线式 UPS、独立接地极、阁楼爬梯及实验室废液安全设施】**（SSOT 单一事实源）。  
> 全量物料已通过 **1688 / 淘宝 / 京东** 真实电商行情逐项核价，重点修正了“1688 实验台 100 元引流定金陷阱”、“300L 阁楼水箱压损欧松板阁楼且无法满足 100 户/天漂洗与制冰水压的容量短板”、以及“**山特 `C3K` 内置电池标机 vs `C3KS` 不带电池长机**”的选型与预算大坑！
>
> **为什么必须独立成表并强制前置采购？**  
> 1. **防振与防潮刚需**：`BOM_05` 全屋地面铺设了 18mm 改性 PP 镂空拼接格栅；若将 0.1mg 万分之一天平直接放在普通边台或塑料格栅上，隔壁水泵或人员走动会导致末位疯狂跳数，**必须配置独立大理石减震台并在四脚处局部镂空格栅直落原硬地面**；  
> 2. **纯水流量容量与荷载解耦**：按日均 `100 用户 × (1 条鱼 + 3 斤菜)` 算，终末漂洗+制冰机+检验室前置共需普通 RO 纯净水约 **`1.0 ~ 1.2 吨/天`**（**绝不能用 `BOM_06` `10L/h` 实验室高价超纯水**）；且 `1,000L` 水罐不能上 `150kg/㎡` 阁楼，故改在**蔬菜包装区靠检验室共墙侧地面铺荷载垫座落地安装 `0.5T/h` RO 主机 + `1,000L` 水箱 + 不锈钢变频增压泵**，高压大流量直供菜/鱼水池、制冰机及穿墙喂给 `BOM_06` `UPT-I-10T` 超纯水机；  
> 3. **仪器主板与接地保命**：大棚内水泵/风机启停频繁，普通市电波动极易击穿分光光度计主板，必须通过独立接地极（$<4\,\Omega$）与双变换在线式 UPS 进行电气隔离保护。
>
> **版本与状态**：`Version 1.3.1 (1688/淘宝实核含抛货物流及4000G商用机调校版)` | **适用分期**：`Phase 1 (一期基建)` | **业务域**：`检验室家具与公用纯水` | **台账状态**：`Active`  
> **生效时间**：`2026-11-12T02:50:00.000Z` (严格遵循 ISO 8601 UTC)  
> **关联硬装清单**：👉 [BOM_05_检验室硬装与暖通机电工程清单.md](./BOM_05_检验室硬装与暖通机电工程清单.md)（¥ 22,158.00）  
> **关联仪器清单**：👉 [BOM_06_检验室分析仪器与理化试剂设备清单.md](./BOM_06_检验室分析仪器与理化试剂设备清单.md)（¥ 55,049.00）  
> **🎮 3D 空间模型**：👉 [prototype/lab_3d_viewer.html](../../../../prototype/lab_3d_viewer.html)

---

## 📊 一、 实验家具与辅助基础设施预算概算看板 (淘宝/1688/京东实核版)

| 分类编码 | 设施与系统类别 | 落位区域 | 实核预算 (元) | 占比 | 电商实核依据与核心价值 |
| :---: | :--- | :---: | :---: | :---: | :--- |
| **9.1** | **双室实验边台、减震台与专业实验室家具** | 室 1 / 室 2 | **¥ 8,760.00** | 45.74% | 1688/淘宝实核：2.8m 钢木边台×2（¥750/m含下柜与12.7mm理化板）+ 三级减震大理石台 + 足厚8mm PP酸碱柜 + **全钢玻璃门仪器高柜 + 40L电子防潮箱** + 转椅×2 + 木架物流 |
| **9.2** | **落地 `0.5T/h` 商用 RO、`1000L` 储罐与变频供水** | **蔬菜包装区落地** | **¥ 4,850.00** | 25.33% | 1688/淘宝实核：**4000G~5000G (≈0.5T/h) 框架式商用 RO 机** + **1000L PE 罐含抛货物流与垫座** + **全 304 过流变频增压泵** + 跨墙 PPR 管网 |
| **9.3** | **精密仪器电源保护、独立接地与安全设施** | 室 2 / 室外 / 梯口 | **¥ 3,940.00** | 20.57% | 淘宝/京东实核：山特 `C3K`（3kVA 内置电池标机，纠偏非长机 C3KS）+ 独立镀铜接地极 + 4m 铝合金梯 + 25L 废液桶×2 + 灭火器×2 |
| **9.4** | **大件搬运临时工、现场拼装、纯水接管与接地人工** | 检验室 / 菜区共墙侧 | **¥ 1,600.00** | 8.36% | 2 名技工拼装接管（¥600） + **2 名临时搬运工分批短驳、拆木架与设备就位（2天/4工日保守上限 ¥1,000；若协调 1 天集中到货约 ¥500~600）** |
| **🎉 合计** | **检验室实验家具与纯水 UPS 辅助设施总额** | **检验室+菜区纯水站** | **¥ 19,150.00** | **100.00%** | **实核约 1.92 万元，完整覆盖台柜、防潮收纳、100户/天普通RO纯水供水站、UPS 及大件人工搬运成本** |

---

## 🛒 二、 详细采购与施工工料清单 (SSOT)

### 2.1 双室实验边台、减震台与专业实验室家具 (¥ 8,760.00)
> *实核依据：1688/淘宝实验室家具源头厂定制。**避坑提示：1688 上标价 ¥100 多为 12.7mm 理化板单平米材料价或定金引流价！** 包含冷轧钢架（$\ge 1.2\text{mm}$）+ 防潮三聚氰胺底柜 + 12.7mm 实心理化板成品标准延米实价在 **¥600~¥1,000/米**。*
> *空间与洁污分区说明：室 1（$4.5\text{m}\times 5.0\text{m}$）后墙布置水槽 $0.65\text{m}$ + 实验台 $2.8\text{m}$ 后尚余 $1.05\text{m}$ 宽度，刚好安放 `9.1.4` PP 酸碱高柜（`900×450mm`）；室 2（$3.5\text{m}\times 5.0\text{m}$）沿右山墙或靠内侧转角安放 `9.1.7` 全钢玻璃门仪器高柜与 `9.1.8` 电子防潮箱，确保不遮挡 8m 迎客主 PO 采光膜窗，且实现酸雾试剂与洁净精密仪器物理隔离。*

| 序号 | 家具/设施名称 | 规格型号 / 材质工艺要求 | 资产/模型编号 | 落位 | 数量 | 淘宝/1688 实核行情 | 核定单价 (元) | 合计金额 (元) | 安装定位与现场避坑说明 |
| :---: | :--- | :--- | :--- | :---: | :---: | :--- | :---: | :---: | :--- |
| **9.1.1** | **室 1 前处理与农残实验边台** | **`2800×750×850 mm`**（40×60mm 喷塑钢架 + 防潮底柜 + **12.7mm 实心理化板台面** + 水槽端衔接开孔） | `LAB-BENCH-01` | **室 1**<br>(后墙) | 1 套<br>(2.8m) | 1688/淘宝成品钢木边台 **¥600~¥1,000/米**<br>*(含台面开孔按 ¥750/米核)* | **¥ 2,100.00** | **¥ 2,100.00** | 紧邻 `BOM_05` 5.7 的 550×450 PP 水槽布设；靠水槽接缝处满打防霉中性硅酮胶，柜底配防水调节脚 |
| **9.1.2** | **室 2 风味品质与精密分析实验边台** | **`2800×750×850 mm`**（钢木结构 + **12.7mm 实心理化板台面**，带抽屉、走线孔及防水调节脚） | `LAB-BENCH-02` | **室 2**<br>(后墙) | 1 套<br>(2.8m) | 1688/淘宝成品钢木边台 **¥600~¥1,000/米**<br>*(按 ¥750/米实核)* | **¥ 2,100.00** | **¥ 2,100.00** | 承放普析 `T6-1650F` 分光光度计、糖度计、维 C 滴定台及 e-COA 电脑；下单需核对钢架壁厚 $\ge 1.2\text{mm}$ |
| **9.1.3** | **独立三级避震大理石天平减震台** | **`900×600×850 mm`**（独立全钢避震架 + 三级橡胶减震垫 + **40~50mm 厚实心天然大理石**） | `SH01-QA-LAB-FN-01` | **室 2** | 1 台 | 淘宝/1688 三级减震全钢款 **¥650~¥1,000** | **¥ 950.00** | **¥ 950.00** | **专放 `BOM_06` `FA1004C/N` 天平**。**工艺硬规：安装时在 `BOM_05` 地面 PP 格栅四支腿处镂空切孔，让钢脚直落硬地，严禁压在悬空塑料格栅上！** |
| **9.1.4** | **PP 耐强酸碱药品试剂高柜** | **`900×450×1800 mm`**（**足厚 8mm** 瓷白纯 PP 板热熔焊接，双门双锁，层板带防漏围边） | `SH01-QA-LAB-FN-02` | **室 1** | 1 组 | 1688 工厂批发 **¥500~¥1,200**<br>淘宝零售 **¥700~¥1,600** | **¥ 1,150.00** | **¥ 1,150.00** | **仅存化学试剂（草酸、标样、农残试剂、活性炭等）**；严禁混放精密电子仪器与移液枪；下单确认是**足厚 8mm 纯料 PP 板**，防薄板回料变形 |
| **9.1.5** | **防静电 PU 升降实验转椅** | 带靠背防静电发泡 PU 椅面，气压升降，配静音尼龙平顺万向轮 | `SH01-QA-LAB-FN-03` | **室 1 / 2** | 2 把 | 1688 靠背款 **¥130~¥220/把**<br>淘宝 **¥180~¥300/把** | **¥ 220.00** | **¥ 440.00** | 室 1、室 2 各 1 把，可湿布擦拭消毒；选用大轮径尼龙轮顺滑通过 PP 格栅 |
| **9.1.6** | **实验家具木架打托与重货专线物流** | 2 套 2.8m 台面 + 易碎 50mm 大理石 + 1.8m PP 柜 + 全钢仪器高柜打木架与专线物流费 | — | — | 1 批 | 实核大件重货易碎品跨省物流行情 | **¥ 800.00** | **¥ 800.00** | 实验室大件家具 1688/淘宝均不包邮，必须确认打木架防止大理石与仪器柜钢化玻璃碎裂及到场卸货方式 |
| **9.1.7** | **全钢玻璃门仪器与器皿双门高柜** | **`900×450×1800 mm`**（冷轧钢板 $\ge 0.8\text{mm}$ 环氧树脂静电喷涂防锈，上层钢化玻璃对开门带锁 + 可调层板，下层双开门，配防潮调节脚） | `SH01-QA-LAB-FN-04` | **室 2**<br>(右山墙/内侧靠墙) | 1 组 | 1688/淘宝成品 **¥650~¥1,200**<br>*(加厚防锈环氧喷涂款)* | **¥ 920.00** | **¥ 920.00** | **专存洁净玻璃器皿（容量瓶/滴定管/烧杯）、大龙移液器及架、衡欣 `AZ86032` 便携箱、备用滤膜吸头与工作服**；与室 1 PP 酸碱柜隔离，禁止靠贴 PO 膜面打孔（防倾倒只可连下部 0~1.2m 欧松板腰梁或 `120×120` 钢立柱） |
| **9.1.8** | **实验室小型电子防潮干燥箱** | **约 `40L` 台面/落地式电子防潮柜**（半导体制冷除湿 25%~60%RH 可调，钢化玻璃门 + 数显温湿度表） | `SH01-QA-LAB-FN-05` | **室 2**<br>(恒温区台端/柜旁) | 1 台 | 淘宝/京东 **¥220~¥420** | **¥ 300.00** | **¥ 300.00** | **深圳大棚高湿环境保命刚需**：专存 `10mm` 紫外石英比色皿、`ATAGO PAL-1` 糖度计、天平校准配件及怕潮精密耗材，防止光学镜面起雾长霉与电子触点氧化 |
| **小计** | | | | | | | | **¥ 8,760.00** | |

---

### 2.2 落地式 `0.5 T/h` 商用 RO 纯净水、`1,000L` 储罐与变频恒压供水系统 (¥ 4,850.00)
> *实核依据：淘宝/1688 净水设备与滚塑容器实价+物流行情。从 `3.5m` 欧松板木阁楼下移至 **蔬菜包装区靠检验室共墙侧地面（铺荷载扩散垫座，兼顾穿墙直供检验室与高水压大流量洗菜洗鱼/制冰）**；按日均 100 户 × (1 条鱼 + 3 斤菜) 终末漂洗+制冰约 `1.0~1.2 吨/天` 实算定型。*
> *选型避坑：市政自来水进水选“4000G~5000G 框架式商用大通量 RO 机（20 寸三级前置+双泵，淘宝/1688 实核 ¥2,500~¥3,800）”性价比最高；若进水为井水/河水浊度高，则须改带石英砂+活性炭双玻璃钢罐工业 `0.5T/h` 机型（1688 实核 ¥3,500~5,500 经济款 / ¥6,000~10,000 自动款），切勿轻信 1688 ¥1,000~2,500 空罐定金引流价！*

| 序号 | 设备/材料名称 | 规格型号 / 技术参数 | 资产编码建议 | 落位 | 数量 | 淘宝/1688 实核行情 | 核定单价 (元) | 合计金额 (元) | 工程接入与防漏水保护要点 |
| :---: | :--- | :--- | :--- | :---: | :---: | :--- | :---: | :---: | :--- |
| **9.2.1** | **商用 `4000G~5000G (≈0.5T/h)` 框架 RO 主机** | **商用大通量框架一体式 RO 纯水机**（20寸三级大蓝瓶前置 + 双 4040/大通量膜 + 双高压泵 + 自动冲洗，1.5kW / 220V；市政自来水专用） | `SH01-QA-LAB-UT-02` | **蔬菜包装区**<br>(共墙侧落地) | 1 台 | 淘宝/1688 3200G~4000G+ **¥2,500~¥3,800** *(如改双玻璃钢罐工业款需 ¥6,000~10,000)* | **¥ 3,200.00** | **¥ 3,200.00** | 产出 TDS 5~25 ppm 普通纯净水（2 小时制满 1 吨，含专线物流运费）；浓水直排 `BOM_11` `10cm` 菜区不锈钢地沟 |
| **9.2.2** | **`1,000L` 食品级 PE 储水罐与荷载扩散垫座** | **`1,000L`（1吨）滚塑全新料 LLDPE 立式瘦高桶**（`Φ950×1550mm`，含 304 进水浮球阀 + 溢流排污口）+ **`1100×1100mm` 荷载扩散垫座** | `SH01-QA-LAB-UT-03` | **蔬菜包装区**<br>(共墙侧落地) | 1 套 | 淘宝食品级加厚桶 **¥400~¥600** (1688 ¥100~350 不含抛货运费；广东近距直配约 ¥560) + 浮球 **¥40** + 垫座 **¥120** | **¥ 720.00** | **¥ 720.00** | 下移平地绝不压损阁楼；通过垫座将 1 吨水重分散至透水砖，彻底告别集中 2 小时洗菜洗鱼把 `300L` 抽空的风险 |
| **9.2.3** | **全 304 过流全自动变频恒压增压泵** | **全 304 不锈钢泵头与叶轮静音变频水泵**（`550W`，220V，带缺水防干烧保护，稳压 `2.5~3.0 bar`） | `SH01-QA-LAB-UT-04` | **水箱旁落地** | 1 台 | 1688 经济 304 款 **¥250~¥600** / 淘宝 **¥350~¥800** *(注：凌霄/新界一线旗舰款需 ¥900~¥1,500)* | **¥ 580.00** | **¥ 580.00** | **避坑确认过流部件为全 304**（非仅外壳不锈钢）；稳定压送大流量漂洗喷淋、商用制冰机电磁阀与检验室（若选凌霄/新界加约 ¥400） |
| **9.2.4** | **跨车间四路纯水分配管网与控制阀件** | 食品级 `PPR 25/20` 管 (25m) + 纯水四通球阀 (4路) + 止回阀 + 制冰机/超纯水机 `2分/3分` 快插转接 + PVC 浓水/溢流管 | — | **菜区 ➔ 鱼区 / 室 1** | 1 批 | 五金建材市场/1688 实核 | **¥ 350.00** | **¥ 350.00** | 分出 4 路：① 蔬菜区 2 座水池终末漂洗；② 鱼区水池漂洗及制冰机进水（防结水垢）；③ 穿墙进检验室喂 `UPT-I-10T` 超纯水机；④ 检验室 PP 水槽纯水龙头 |
| **小计** | | | | | | | | **¥ 4,850.00** | |

---

### 2.3 精密仪器电源保护、独立接地与安全设施 (¥ 3,940.00)

| 序号 | 设备/材料名称 | 规格型号 / 技术要求 | 资产编码建议 | 落位 | 数量 | 淘宝/京东/1688 实核行情 | 核定单价 (元) | 合计金额 (元) | 电气安全与现场合规避坑要点 |
| :---: | :--- | :--- | :--- | :---: | :---: | :--- | :---: | :---: | :--- |
| **9.3.1** | **实验室专用 `3kVA` 在线式 UPS（标机含电池）** | **山特 `C3K`（3kVA/2400W~2700W 双变换在线式标准机，内置 12V9Ah 蓄电池组）** | `SH01-QA-LAB-PW-01` | **室 2**<br>(垫高底座) | 1 台 | 淘宝标机 C3K **¥2,800~¥3,500**<br>京东标机 **¥3,200~¥4,000** | **¥ 3,100.00** | **¥ 3,100.00** | **重大避坑纠偏**：山特 **`C3KS` 是空机（不带电池）**，**内置电池标准机型号为 `C3K`**！且淘宝千元低价多为二手翻新或空壳；专供 `T6-1650F` + 天平 + e-COA PC（实载仅 ~420W，续航 >45min）<br>💡 *精简可选*：若改用山特 `C2K`（2kVA 内置电池标机），可省约 ¥800 |
| **9.3.2** | **独立接地极与 8 位 PDU 防浪涌插排** | **$\phi 14.2\sim 16\text{mm}\times 1.5\text{m}$ 铜包钢接地棒 (2根)** + $6\text{mm}^2$ 接地线 (15m) + **公牛/突破 8 位机柜 PDU 插排** | — | **室外 ➔ 室 2** | 1 套 | 1688 接地棒 **¥25~¥60/根**(取¥35×2) + 铜线 **¥90** + 品牌 PDU **¥65~¥110**(取¥75) + 辅件 | **¥ 260.00** | **¥ 260.00** | **避坑必做**：绝不与水泵变频器共用同一地线！温室外开阔湿地独立打桩（目标接地电阻 $< 4\,\Omega$），专引至室 2 UPS 及精密仪器 |
| **9.3.3** | **3.5m 顶层阁楼专用登高防滑检修梯** | **加厚铝合金工程直梯/伸缩挂梯（`4.0 m`，壁厚 $\ge 1.5\text{mm}$，防滑踏板+顶部挂钩，承重 $\ge 150\,\text{kg}$）** | `SH01-QA-LAB-SF-01` | **阁楼 1.2m 梯口** | 1 架 | 淘宝加厚挂钩/伸缩款 **¥300~¥600**<br>1688 工业加厚直梯 **¥90~¥280** | **¥ 340.00** | **¥ 340.00** | 补齐 `BOM_05` 40㎡ 阁楼日常换滤芯与取放耗材的长期安全上下通道；选带顶部挂钩/防滑脚套款防止打滑 |
| **9.3.4** | **25L 废液收集桶与消防安全包** | **25L 加厚全新料 HDPE 废液收集桶 (2只)** + **4kg ABC 干粉灭火器 (2具)** + 桌面硅胶防漏垫 (2张) | `SH01-QA-LAB-SF-02` | **室 1 / 2** | 1 套 | 1688 加厚 25L 桶 **¥18~¥30/个**(淘宝¥25~50) + 4kg 灭火器 **¥45~¥80/具** | **¥ 240.00** | **¥ 240.00** | **生态安全红线**：农残提取液与滴定废液严禁直接排入 `BOM_05` 地面排水槽直通大棚明沟，必须分别倒入“酸碱/有机废液桶”合规处置 |
| **小计** | | | | | | | | **¥ 3,940.00** | |

---

### 2.4 现场拼装、格栅开孔、纯水接管、接地及大件搬运人工 (¥ 1,600.00)

| 施工分项 | 核心作业内容与验收标准 | 定额工日 | 施工安排 | 日薪标准 | 人工费小计 (元) |
| :--- | :--- | :---: | :---: | :---: | :---: |
| **1. 家具拼装、减震台开孔、纯水安装与接地施工** | 拼装两张 2.8m 实验边台并调平靠墙；对室 2 地面 PP 格栅局部精确开孔使天平减震台四脚落硬地；在**蔬菜包装区靠检验室共墙侧**落地安装 `0.5T/h` RO 主机+`1000L`水箱垫座+变频增压泵并穿墙接通检验室及包装车间四路水网；室外打设 2 根铜棒并拉回接地线测试电阻 $<4\,\Omega$；调试 `C3K` UPS 供电切换 | **2.0 工日** | 2 名技工 × 1 天 (8h) | ¥ 300.00/天 | **¥ 600.00** |
| **2. 大件到场二次搬运、拆木架与设备就位辅助人工** | 覆盖园区货车卸货点至检验室/菜区的二次短驳搬运、2.8m 实验边台/大理石台面/两座 1.8m 高柜/海尔 `HYC-310A` 冷藏箱拆木架就位、`0.5T/h` RO 机组与 `1,000L` PE 罐平地落位及包装废料清运 | **4.0 工日**<br>*(保守预留上限)* | **2 名临时工 × 2 天**<br>*(分批到货口径；若集中 1 天到齐约 2 工日/¥500~600)* | ¥ 250.00/天 | **¥ 1,000.00** |
| **小计** | | **6.0 工日** | | | **¥ 1,600.00** |

> ⚠️ **【投资人预算预期与现场搬运避坑备注】**：
> 1. **为何按 `2 人 × 2 天` 预留？**：纯搬运本身若全部大件在同一天集中到货，2 名壮劳力 1 天（¥500~600）即可完工；但电商跨省专线（1688 家具木架、京东海尔重货、商用 RO 水机）实际极难同日同刻抵达，且大货车通常只能停在棚外硬化路边，按 **分 2 批到货 × 2 人（共 4 工日，¥1,000）** 计入保守预算，避免后续追加费用；最终按现场实际用工天数结算。
> 2. **大件搬运分工红线（严防临时工损坏精密设备）**：
>    - 临时搬运工仅负责木架拆解、边台散件/空柜体/RO 水箱搬运与废料清运；
>    - **海尔 `HYC-310A`（70~90kg）** 倾斜严禁超过 $45^\circ$，到位静置 12 小时后方可通电；**`50mm` 天然大理石台面** 必须立抬护边、严禁平抬磕角；
>    - **`T6-1650F` 分光光度计、`FA1004C/N` 万分之一天平、`PAL-1` 等精密光学/电子仪器**，严禁交由临时搬运工拆箱或搬动，须由现场技术人员亲自护送就位。

---

## ✅ 三、 进场安装与联动验收 Checklist

```markdown
- [ ] 1. 【防微振落位与高柜防倾倒核查】：
  - 室 2 大理石减震台四只支腿已穿透 BOM_05 改性 PP 格栅直接顶实原地面，摇晃台面无弹性晃动，台面水平仪居中；
  - 室 1 PP 酸碱柜与室 2 全钢玻璃门仪器高柜均靠实体端/转角放置且不遮挡 8m 主 PO 采光膜窗（防倾倒件严禁钉入 PO 膜窗，仅可连下部 0~1.2m 欧松板腰梁或 `120×120` 钢立柱）；室 2 `40L` 电子防潮干燥箱通电除湿正常（目标 35%~45%RH）。

- [ ] 2. 【落地 0.5T/h 纯水站保压、荷载扩散与防溢漏试水】：
  - 蔬菜包装区靠检验室共墙侧地面已铺 `1100×1100mm` 荷载扩散垫座，承载 `0.5T/h` RO 主机与 `1,000L` PE 罐（严禁上 3.5m 欧松板阁楼）；
  - 测试高液位浮球自动停机可靠，RO 浓水与水箱溢流管畅通直排 `10cm` 菜区不锈钢地沟；
  - 304 变频增压泵出口稳压 2.5~3.0 bar，菜区水池、鱼区制冰机、室 1 超纯水机进水及 PP 水槽纯水支路压力充足无滴漏。

- [ ] 3. 【电气隔离与安全红线】：
  - 独立接地极实测接地电阻 < 4Ω，与强电水泵地线物理分离；
  - 核验山特 C3K 标机为全新原厂内置电池（非 C3KS 改造机），模拟断电切换时间为 0ms，输出稳定 220V±1%；
  - 废液收集桶（酸碱/有机各1只）与灭火器（室1/室2各1具）定置就位。
```
