# 包装车间硬装、透水砖不锈钢地沟与暖通机电工程采购 BOM 清单 (BOM 11: Packaging Workshop Fit-out & HVAC)

> **定位与工程边界说明**：  
> 本清单是数字化农业工厂（鱼菜共生智能工业体系）**`8.0m × 8.0m × 3.5m`（占地 64㎡）双区净菜净鱼包装车间** 的【硬装围护、土地铺砖与不锈钢排水地沟、防冷凝水封顶、强弱电预留及暖通空调通风】专项采购 BOM（SSOT 单一事实源）。  
> 车间紧邻左侧检测与冷库区（左侧 8m 共墙一并计入本清单全量算料，防止缺料），内部分隔为 **蔬菜包装区（`4.0m × 8.0m`）** 与 **鱼包装区（`4.0m × 8.0m`）** 两大独立温控卫生区：
> 1. **【围护结构与防冷凝水封顶】**：沿用检验室 `BOM_05` 同源材料体系（`120×120` 大方管立柱 + 下部 `1.2m` 双层 `9mm` 错缝欧松板环氧防水 + 中部 `1.69m` 15 丝 PO 膜视窗 + 上部 `61cm` 双层欧松板挂板），顶部改用 **轻钢吊顶龙骨 + 单层 `9mm` 欧松板环氧封顶**（不做重型储物阁楼，大幅节省 `100×50` 重梁，同时阻绝大棚冷凝水滴落与灰尘落入包装线）；
> 2. **【土地硬化合规改造与日冲排水】**：针对当前原土地工况，采用 **原土夯实 + HDPE 防渗土工布 + 3cm 干硬性灰砂找平（不打重型水泥硬化，保障设施农用地合规）+ 1% 找坡满铺 `20×10×5cm` 透水砖**，并预埋 **2 条 8m 长 `10cm` 宽 304 不锈钢线性排水沟**（菜区/鱼区各 1 条），穿墙直排棚外排水明沟；
> 3. **【双区独立门帘与 2 匹高挂空调】**：菜区与鱼区各设 1 扇 **防虫透明 PVC 磁吸软门帘** 方便周转车推入；各高挂 **1 台 2 匹（50 型）变频冷暖挂机**（挂于 `2.9m` 圈梁防冲水）并配 **鱼区 800m³/h 强排除腥风机 + 菜区带滤网双向新风换气扇**；
> 4. **【边界划分】**：本清单**仅涵盖硬装、地面、暖通与水电预留接口**（含接通设于本区共墙侧的 `BOM_09` `0.5T/h + 1,000L` 落地纯净水站分支与 2 处高压冲洗水枪接口）；不锈钢洗菜/杀鱼水槽操作台、包装流水线、电子秤、真空封口机、看板与纯水机本体分别单列于 `BOM_12` 与 `BOM_09`。
>
> **版本与状态**：`Version 1.1.0 (补齐304零星紧固件、水暖生料带PVC胶/喉箍管卡、发泡封堵与防水胶带耗材)` | **适用分期**：`Phase 1 扩展 / 包装车间建设` | **业务域**：`包装车间基建与暖通` | **台账状态**：`Active`  
> **生效时间**：`2026-11-12T02:38:00.000Z` (严格遵循 ISO 8601 UTC)  
> **关联总台账**：👉 [00_第一期总工程预算与采购总台账.md](../00_第一期总工程预算与采购总台账.md)  
> **关联同源硬装工艺**：👉 [BOM_05_检验室硬装与暖通机电工程清单.md](./BOM_05_检验室硬装与暖通机电工程清单.md)  
> **关联纯水供水接口**：👉 [BOM_09_检验室实验家具与纯水UPS辅助设施清单.md](./BOM_09_检验室实验家具与纯水UPS辅助设施清单.md)（`9.2.3` 预留包装车间纯水冲洗支路）

---

## 📊 一、 空间几何参数与采购预算看板 (全口径核算：¥ 36,147.00 元 / 约 3.61 万元)

```text
+---------------------------------------------------------------------------------------------------+
|          8.0m × 8.0m × 高3.5m 双区包装车间平面与立面工程轮廓 (占地 64㎡ · 总墙线展开 40m)          |
+---------------------------------------------------------------------------------------------------+
| [左侧：检测与冷库区] │ 菜包装区 (4.0m × 8.0m = 32㎡)         │ 鱼包装区 (4.0m × 8.0m = 32㎡)        |
| (欧松板+PO膜隔断墙)  │ • 20×10×5cm 透水砖 (1%向排水沟找坡)   │ • 20×10×5cm 透水砖 (1%向排水沟找坡)  |
|                      │ • 10cm 304不锈钢沟 1号 (8m 穿后沟)    │ • 10cm 304不锈钢沟 2号 (8m 穿后沟)   |
|                      │ • 2匹变频挂机 1号 + 双向新风换气扇    │ • 2匹变频挂机 2号 + 800m³/h强排腥风  |
|                      │ • 2处水台预留 + 纯水 + 2处看板强电预留 │ • 2处水台预留 + 冲枪 + 2处看板强电预留|
|                      │ • 入口 1 号 PVC 防虫软门帘 (1.4×2.2m) │ • 入口 2 号 PVC 防虫软门帘 (1.4×2.2m)|
+---------------------------------------------------------------------------------------------------+
```

| 分类编码 | 分项系统名称 | 预算金额 (元) | 占比 | 电商/厂家实核依据与工程说明 |
| :---: | :--- | :---: | :---: | :--- |
| **11.1** | **钢构方管骨架与轻钢吊顶龙骨** | **¥ 6,919.00** | 19.14% | 10根 120×120 立柱、7根 80×40 顶梁、20根 50×50 腰地梁、64㎡ 轻钢吊顶龙骨与短驳运费 |
| **11.2** | **9mm 欧松板墙/顶封装与环氧防水体系** | **¥ 6,456.00** | 17.86% | 全场单一 9mm 欧松板 72 张整包直发（下墙双层32张+上圈梁17张+吊顶封板23张）+ 环氧底漆2组+聚氨酯面漆4组 |
| **11.3** | **中部 PO 采光膜窗、双门帘与五金辅材** | **¥ 1,586.50** | 4.39% | 42m 15丝 PO 膜 + 21根热浸锌卡槽 + 2套加厚透明防虫 PVC 软门帘 + 焊条钻尾丝收口压条 |
| **11.4** | **土地夯实防渗、透水砖与 10cm 不锈钢沟** | **¥ 6,437.50** | 17.81% | 75㎡ HDPE 防渗膜 + 3cm 干硬性灰砂找平 + **3,600块 `20×10×5cm` 透水砖(含8吨专车吊卸)** + 16m `10cm` 304 不锈钢线性沟 + 穿墙排水 |
| **11.5** | **强电配电、IP66 防水插座、照明与水路预留** | **¥ 3,440.00** | 9.52% | RVV 3×10mm²、12位防水箱、16只 IP66 防水插座（含 4 处 2.89m 看板机位预留）、6套三防净化灯、4处水台+纯水+2套冲枪接口 |
| **11.6** | **双区 2 匹变频挂机空调与排风系统** | **¥ 5,818.00** | 16.10% | 2台 2匹(50型)变频冷暖挂机（高挂 2.9m 圈梁防冲水）+ 鱼区强排除腥风机 + 菜区带滤网换气扇 |
| **11.7** | **全套焊接、铺砖埋沟、涂装水电与搬运人工** | **¥ 4,950.00** | 13.69% | 14 工日技工（¥300/工日）+ 3 工日大件搬运普工（¥250/工日），共 17.0 工日 |
| **11.8** | **304 紧固件、水暖密封胶水与防虫发泡辅材** | **¥ 540.00** | 1.49% | 304不锈钢螺丝螺栓与膨胀栓 + 生料带/PVC胶/304抱卡喉箍 + 阻燃发泡胶/防虫网/防臭芯 + 防水自融胶带与端子（含25%运维备品） |
| **🎉 合计** | **包装车间硬装、地面与暖通全要素总额** | **¥ 36,147.00** | **100.00%** | **物料 ¥ 31,197.00 + 施工人工 ¥ 4,950.00（不含不锈钢洗槽台/流水线与工作看板设备）** |

---

## 🛒 二、 详细工程采购与施工工料清单 (SSOT)

### 2.1 钢结构热镀锌方管骨架与轻钢吊顶龙骨 (¥ 6,919.00)
> *按 4 面外墙（含左侧与检验/冷库区共墙隔断）+ 1 道菜/鱼中间隔断（总墙线 `40m`、高 `3.5m`）全量算料，不做重型储物阁楼。*

| 序号 | 构件名称与位置 | 规格型号 / 材质要求 | 计算用量 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 关键安装位置与受力技术要求 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :---: | :--- |
| 11.1.1 | **可见主立柱（对齐 120×120）** | **`120×120×3.0 mm`** (国标热浸锌方管) | 截3.5m立柱 | **10** | **根 (6m)** | **¥ 280.00** | **¥ 2,800.00** | 外围角柱4根 + 边中柱4根 + 中隔及门框柱（余料拼接短柱），底焊钢板打膨胀螺栓锚固 |
| 11.1.2 | **顶部封顶拉结与吊顶主梁** | **`80×40×2.0 mm`** (热镀锌矩管) | 跨度 8m | **7** | **根 (6m)** | **¥ 115.00** | **¥ 805.00** | 每隔 2m 排布一道作为 3.5m 防风拉结及吊顶/灯具承重主梁（省去重型阁楼 100×50 大梁） |
| 11.1.3 | **上/下腰梁与落地地梁** | **`50×50×2.0 mm`** (热镀锌方管) | 约 115m | **20** | **根 (6m)** | **¥ 68.00** | **¥ 1,360.00** | 标高 2.89m 上腰梁（40m）、1.20m 下腰梁（37.2m）及地面地梁（37.2m），固定板材与卡槽 |
| 11.1.4 | **节点抗晃斜撑角钢** | **`L40×40×3.0 mm`** (热镀锌角钢) | 节点加强 | **6** | **根 (6m)** | **¥ 42.00** | **¥ 252.00** | 焊于立柱与顶梁、中隔断节点处，增强 8m×8m 空间整体抗风刚度 |
| 11.1.5 | **轻钢吊顶龙骨系统（64㎡）** | `C50` 主副龙骨 + 吊杆 + 边龙骨成套辅件 | 64 ㎡全屋 | **64** | **㎡** | **¥ 18.00** | **¥ 1,152.00** | 间距 400mm 加密挂装单层 9mm 欧松板防冷凝水吊顶 |
| 11.1.6 | **钢材大件专车短驳运费** | 钢材城到基地送货及吊卸补贴 | 约 1.4 吨 | **1** | **趟** | **¥ 550.00** | **¥ 550.00** | 覆盖 6m 长管大货车从本地钢材城至农场短驳运费 |
| **小计** | | | | | | | **¥ 6,919.00** | |

---

### 2.2 9mm 欧松板木作与工业环氧防水防冲刷体系 (¥ 6,456.00)
> *与 `BOM_05` 全场归一化：单一 `1220×2440×9mm` 防潮欧松板规格，共 72 张整包托盘直发；由于车间每日高压冲水，地面以上 1.2m 墙体、上圈梁与吊顶封板全部执行“高渗透环氧封闭底漆 + 双组份聚氨酯耐水硬质面漆”。*

| 序号 | 材料名称 | 规格尺寸 / 材质标准 | 理论面积 / 构造 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 关键防潮防水工艺与施工说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :---: | :--- |
| 11.2.1 | **下部 1.2m 双层错缝护墙板** | **`9 mm`** OSB/3 级防潮欧松板 ($1220\times 2440$) | 展开 89.3 ㎡ (内外双层) | **32** | **张** | **¥ 48.00** | **¥ 1,536.00** | 净墙长 `37.2m × 1.2m × 2面`（含裁切余量），内外错缝 1.22m 锁入 50 方管，抗撞防水 |
| 11.2.2 | **顶部 61cm 双层挂装上圈梁** | **`9 mm`** 防潮欧松板 ($1220\times 2440$) | 展开 48.8 ㎡ (内外双层) | **17** | **张** | **¥ 48.00** | **¥ 816.00** | 对半剖切承托 `40m` 上圈梁，牢固挂装 2 台 2 匹变频空调内机与双区排气扇 |
| 11.2.3 | **64㎡ 防冷凝水吊顶封板** | **`9 mm`** 防潮欧松板 ($1220\times 2440$) | 单层封顶 64.0 ㎡ | **23** | **张** | **¥ 48.00** | **¥ 1,104.00** | 锁入加密轻钢吊顶龙骨封闭顶面，彻底阻断棚顶冷凝水滴落与棚内灰尘落入食品区 |
| 11.2.4 | **高渗透环氧封闭底漆（双组份）** | 工业高渗透木材专用树脂底漆 (20kg大桶) | 涂刷约 202 ㎡ | **2** | **组 (20kg)** | **¥ 330.00** | **¥ 660.00** | 深度渗透欧松板表面与切口端面毛细孔，彻底阻止每日冲水引起的板材吸潮膨胀 |
| 11.2.5 | **聚氨酯耐刮耐水面漆（双组份）** | 双组份工业级高强防水面漆 (20kg桶装) | 涂刷 2 遍 (~202㎡) | **4** | **组 (20kg)** | **¥ 350.00** | **¥ 1,400.00** | 形成致密光滑易清洗硬壳表面，耐高压水枪冲洗、次氯酸钠消毒擦洗与鱼腥渗透 |
| 11.2.6 | **板底切口密封胶与滚涂辅材** | 防霉中性耐候硅酮胶 6 支 + 滚刷/排刷/稀释剂 | 端面封堵 | **1** | **批** | **¥ 220.00** | **¥ 220.00** | **墙板底口先浸涂 3 遍环氧底漆**，装贴后贴近透水砖处饱打防霉硅酮胶隔绝冲地水逆渗 |
| 11.2.7 | **板材与涂料专线物流运费** | 临沂木业专线托盘发货及派送 | 72 张板+6桶漆 (~1.5吨) | **1** | **批** | **¥ 720.00** | **¥ 720.00** | 覆盖整批重型欧松板及环氧涂料干线物流与派送费用 |
| **小计** | | | | | | | **¥ 6,456.00** | |

---

### 2.3 中部 PO 采光膜窗、双门防虫软帘与五金辅材 (¥ 1,586.50)

| 序号 | 物料名称 | 规格型号 / 材质标准 | 数量 | 单位 | 淘宝/1688实核单价 (元) | 合计金额 (元) | 施工固定与使用要求 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 11.3.1 | **高透长寿散光大棚膜** | **`15 丝 (0.15mm) PO 防流滴消雾膜`** (门幅 2.5m) | **42** | **米** | **¥ 7.00** | **¥ 294.00** | 覆于 1.20m~2.89m 框架中部（40m 全周含中隔断），明快通透、可随时外部查验包装作业 |
| 11.3.2 | **热浸锌燕尾卡槽** | 大棚专用加厚热浸锌卡槽 ($0.7\text{mm}$ 厚 / 4米根) | **21** | **根** | **¥ 12.50** | **¥ 262.50** | 上下腰梁共 80m（含门洞两侧竖向压边），均匀自攻固定 |
| 11.3.3 | **浸塑防风波浪卡簧** | 大棚专用 $\phi 2.0\text{mm}$ 浸塑弹簧钢丝 (25m/捆) | **4** | **捆** | **¥ 25.00** | **¥ 100.00** | 将 15 丝 PO 膜绷紧锁死入卡槽，杜绝鼓风震响 |
| 11.3.4 | **双区防虫透明 PVC 软门帘** | 宽 $200\text{mm}\times$ 厚 $2.0\text{mm}$ (重叠磁吸款+不锈钢龙骨，宽1.4m×高2.2m) | **2** | **套** | **¥ 180.00** | **¥ 360.00** | **蔬菜包装区与鱼包装区各设 1 扇独立入口门**，推周转筐车免手开自由穿行，防虫防冷气外泄 |
| 11.3.5 | **J422 结构电焊条** | 国标 $\phi 2.5\,\text{mm}$ (20kg大箱) | **1** | **箱** | **¥ 100.00** | **¥ 100.00** | 全部方管骨架与顶梁节点满焊连接 |
| 11.3.6 | **钻尾沉头木工自攻丝** | 国标镀锌十字钻尾丝 (`4.2×35` / `4.8×50`) | **5** | **盒** | **¥ 40.00** | **¥ 200.00** | 72 张 9mm 欧松板双层锁固入方管及吊顶龙骨 |
| 11.3.7 | **铝合金 L 型收口压条与防锈漆** | 拼接收口压边角铝 (1批 ¥120) + 铁红防锈漆 (1组 ¥50) | **1** | **批** | **¥ 170.00** | **¥ 170.00** | 焊口打磨除渣刷 2 遍防锈漆；61cm 上沿与 1.2m 下沿收口压边 |
| 11.3.8 | **地面立柱锚固膨胀螺栓** | `M10×100 / M12×120` 国标镀锌膨胀螺栓 | **50** | **套** | **¥ 2.00** | **¥ 100.00** | 10 处 120 立柱底板打孔锚固于地面墩基 |
| **小计** | | | | | | **¥ 1,586.50** | |

---

### 2.4 地面工程：土地夯实防渗、`20×10×5cm` 透水砖与 `10cm` 不锈钢排水沟 (¥ 6,437.50)
> *关键工艺：严禁在松软土地上直接干铺透水砖后每天冲水（会导致泥土泡软沉降与污水地下渗臭）。采取“夯实 + HDPE 防渗布 + 3cm 干硬性灰砂找平 + 1% 找坡铺透水砖”做法，既不浇筑厚混凝土保农地合规，又把全部冲洗水顺坡导入 `10cm` 304 不锈钢排水沟排入棚外明沟。*
> *网上实核依据：1688 广东/临深水泥制品厂 `200×100×50mm` 普通混凝土透水砖出厂裸砖价约 `¥ 0.55~0.85/块`（淘宝多为 `¥ 0.80~1.50/块`），单块重约 `2.2kg`，3,600 块约 `7.92吨`，必须走本地平板货车/随车吊直配，严禁按快递估算运费。*

| 序号 | 材料名称 | 规格型号 / 材质标准 | 数量 | 单位 | 实核单价 (元) | 合计金额 (元) | 施工工艺与质量要点 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 11.4.1 | **高抗压路面透水砖（宁多勿少）** | **`200×100×50 mm`** (20cm×10cm×5cm 透水砖，按 72㎡ 足量备料) | **3,600** | **块** | **¥ 0.75** | **¥ 2,700.00** | 按 `64㎡ × 50块/㎡ = 3,200块` 不扣沟道基准，再叠加 **+400 块（+12.5% 裁砖/门口踏步/运输破损余量）**；余砖留作门口斜坡与备品替换（现场角落已有少量旧砖暂不抵扣） |
| 11.4.2 | **透水砖 8 吨重货专车运费与吊卸** | 广东/临深砖厂 4.2~6.8m 平板车直配 + 随车吊/叉车卸至棚边 | **1** | **趟** | **¥ 750.00** | **¥ 750.00** | 3,600 块总重约 `7.92吨`（6~7 托盘），同城/临深专车含卸货参考 ¥600~900/趟（与砖价合计到场落地约 ¥0.96/块）；下单务必和 1688 卖家确认破损包赔 |
| 11.4.3 | **HDPE 基层防渗膜/土工布** | 加厚防渗 PE 复合膜 (幅宽 4m，含搭接铺 64㎡) | **75** | **㎡** | **¥ 4.50** | **¥ 337.50** | 铺于夯实原土与找平砂层之间，阻隔每日冲洗废水下渗泡软地基及防止地下反潮返味 |
| 11.4.4 | **干硬性找平垫层洗净河砂** | 水洗中粗河砂 (含扫砖缝细砂，3~3.5cm厚) | **4** | **吨** | **¥ 140.00** | **¥ 560.00** | 与水泥按 1:4 拌干硬性砂浆找坡（向不锈钢排水沟做 **1%~1.5% 坡度**），严防积水 |
| 11.4.5 | **普通硅酸盐水泥** | 32.5R 袋装水泥 (50kg/袋) | **15** | **包** | **¥ 22.00** | **¥ 330.00** | 用于干硬性砂浆找平、透水砖干扫灌缝固定及立柱地脚局部墩座加固 |
| 11.4.6 | **成品 304 不锈钢线性排水沟** | **内宽 `100 mm` (10cm) × 深 `100 mm` × 壁厚 $\ge 1.2\text{mm}$ 304 不锈钢 U 型沟（含冲孔防滑盖板）** | **16** | **米** | **¥ 95.00** | **¥ 1,520.00** | **菜区 1 条（8m）+ 鱼区 1 条（8m）**，顺着主要洗台/流水线区域纵向预埋，盖板可揭开每日冲洗清淤 |
| 11.4.7 | **穿墙外排 PVC 排水管与防鼠件** | `PVC-U 110` 加厚管 (8m) + 弯头落水头 + 304 不锈钢防鼠网 | **1** | **批** | **¥ 240.00** | **¥ 240.00** | 两条不锈钢沟末端接 `Φ110` 管穿透后墙，顺水坡直排棚外排水明沟，出口装防鼠倒灌格栅 |
| **小计** | | | | | | **¥ 6,437.50** | |

---

### 2.5 强电配电、IP66 防水插座、三防照明与水路预留接口 (¥ 3,440.00)
> *本节仅含硬装水电管网预留；操作台本体、不锈钢清洗池、包装机/封口机与工作看板整机留待 `BOM_12` 单列。*

| 序号 | 材料名称 | 规格型号 / 订货技术参数 | 数量 | 单位 | 实核单价 (元) | 合计金额 (元) | 安装位置与防潮安全红线 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 11.5.1 | **主进线供电电缆** | **`RVV 3×10 mm²`** (纯铜阻燃三芯护套线) | **25** | **米** | **¥ 22.00** | **¥ 550.00** | 从大棚总配电柜引入包装车间配电箱，承载 2 台 2 匹空调及后续封口/制冰机负荷 |
| 11.5.2 | **防水明装配电箱** | **正泰 12 位防水箱 (`PZ30-12位`)** (含 63A 总漏保 + 6 路分断微断) | **1** | **套** | **¥ 260.00** | **¥ 260.00** | 装于干爽侧入口上方，分路控制：菜区空调、鱼区空调、菜区插座、鱼区插座、照明排风、备用 |
| 11.5.3 | **IP66 工业级防水防溅插座** | **10A/16A 带防水翻盖防溅五孔插座盒** | **12** | **只** | **¥ 25.00** | **¥ 300.00** | **日冲水车间安全硬标**：菜区、鱼区各装 6 只（离地 ≥1.3m 装于铝合金线槽上方），防高压水枪误溅跳闸 |
| 11.5.4 | **铝合金防潮走线槽** | **`100×50 mm`** 双槽铝合金线槽 | **16** | **米** | **¥ 30.00** | **¥ 480.00** | 沿双区 1.2m 欧松板墙体上沿水平布设 |
| 11.5.5 | **分路穿管线材与辅件包** | `BV 4.0mm² (80m)` + `BV 2.5mm² (120m)` + PVC 阻燃穿线管/底盒 | **1** | **批** | **¥ 680.00** | **¥ 680.00** | 空调专线用 BV4.0，插座/照明用 BV2.5 |
| 11.5.6 | **LED 三防净化防潮灯盘** | **`1.2m 40W LED 三防净化灯 (6500K 高亮白光，IP65)`** | **6** | **套** | **¥ 55.00** | **¥ 330.00** | 菜区 3 套 + 鱼区 3 套，吊装于 3.5m 轻钢顶面下，保障分拣无阴影与高显色性 |
| 11.5.7 | **双区给排水、纯水引接与冲洗水枪接口** | `PPR 25` 冷水管 (30m) + `PPR 20` 纯水引接管 (15m，接通菜区共墙侧 `BOM_09` `1,000L` 恒压纯水站) + 铜球阀角阀 6 只 + `PVC 50` 预埋下水立管 4 处 + **2 套高压冲洗水枪快插铜水嘴及 15m 耐压软管** | **1** | **批** | **¥ 680.00** | **¥ 680.00** | 沿两区后墙各预留 **2 处水台冷自来水/纯水给排水接口（共 4 处）**，并在两区入口/墙边各留 1 路冲地水枪接口 |
| 11.5.8 | **4 处看板机位高位 IP66 电源与背衬预留** | 4 只高位 IP66 防水防溅五孔插座（¥25×4）+ `2.89m` 上圈梁引电管线与吊架加固背衬辅件 | **1** | **批** | **¥ 160.00** | **¥ 160.00** | **菜区左右上圈梁 2 处 + 鱼区左右上圈梁 2 处（共 4 处）**，高挂于 `2.89m` 上圈梁处，供 `BOM_12` 一期 2 屏及二期增补 2 屏即插即用 |
| **小计** | | | | | | **¥ 3,440.00** | |

---

### 2.6 暖通空调与双区排风除湿系统 (¥ 5,818.00)

| 序号 | 设备名称 | 推荐品牌与精准规格 | 数量 | 单位 | 京东/淘宝实核单价 (元) | 合计金额 (元) | 关键安装位置与气流温控逻辑 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 11.6.1 | **双区 2 匹变频冷暖壁挂空调** | **美的 / 华凌 / 格力 `KFR-50GW` (2 匹新一级能效变频冷暖挂机)** | **2** | **台** | **¥ 2,699.00** | **¥ 5,398.00** | **菜区 1 台 + 鱼区 1 台**；高挂于 `2.9m` 双层 9mm 欧松板圈梁上，**避开地面每日冲洗水雾、不占地面空间**；32㎡ 棚内频繁推拉门帘工况下冷量充足（含京东自营基础免费安装） |
| 11.6.2 | **鱼包装区强排防潮除腥风机** | **`12 寸工业防腐百叶排气扇 (800 m³/h)`** (纯铜电机) | **1** | **台** | **¥ 130.00** | **¥ 130.00** | 嵌装于鱼区后墙顶部 61cm 挂板处，杀鱼/洗鱼结束后一键强排腥味与高湿水汽，自动百叶防风虫倒灌 |
| 11.6.3 | **菜包装区双向新风换气扇** | **`10 寸低噪音双向换气扇 (带防尘初效滤网)`** | **1** | **台** | **¥ 110.00** | **¥ 110.00** | 嵌装于菜区后墙顶部 61cm 挂板处，滤除大棚浮尘并置换新鲜空气、降低室内湿度结露 |
| 11.6.4 | **排风套管、防雨罩与铜管加长辅材** | `PVC 110/160` 排风短管 + 室外不锈钢防雨风帽 + 2台空调超长铜管/支架补贴 | **1** | **批** | **¥ 180.00** | **¥ 180.00** | 应对大棚外机位距离稍远时的支架与穿墙密封件 |
| **小计** | | | | | | **¥ 5,818.00** | |

---

### 2.7 现场全套施工与大件搬运人工定额 (¥ 4,950.00 / 共 17.0 工日)

| 施工分项与工种 | 核心作业内容与验收标准 | 定额工日 | 施工安排 | 日薪标准 | 人工费小计 (元) |
| :--- | :--- | :---: | :---: | :---: | :---: |
| **1. 钢构立柱、围梁与轻钢吊顶施工** *(焊工)* | 放线锚固 10 处 120 大立柱底板、焊接 `80×40` 顶梁及 `50×50` 腰地梁、安装 64㎡ 轻钢吊顶龙骨并刷防锈漆 | **3.0 工日** | 2 名技工 × 1.5 天 | ¥ 300.00/天 | **¥ 900.00** |
| **2. 原土夯实、不锈钢沟嵌埋与铺透水砖** *(泥瓦工)* | 土地整平夯实、铺防渗膜与 3cm 干硬性灰砂找坡（1%）、安装 2 条 8m 不锈钢沟并穿墙接驳明沟、铺 3,600 块透水砖（含门口斜坡备砖）及灌缝 | **5.0 工日** | 2 名技工 × 2.5 天 | ¥ 300.00/天 | **¥ 1,500.00** |
| **3. 欧松板墙顶封板、环氧防水与膜窗门帘** *(木工/涂料工)* | 72 张 9mm 欧松板双层错缝墙板+吊顶封板锁固、端面浸涂 3 遍底漆并打硅酮胶、202㎡ 一底两面环氧涂装、PO 膜卡槽与双软门帘安装 | **4.0 工日** | 2 名技工 × 2.0 天 | ¥ 300.00/天 | **¥ 1,200.00** |
| **4. 强电照明、防水插座、水路预留与排风安装** *(水电工)* | 25m 进线与配电箱接线、12 只墙面 + 4 只高空看板位 IP66 防水插座、6 套三防净化灯盘、4 处水台管网与菜区 `BOM_09` 纯水站引接、双区排气扇安装及绝缘测试 | **2.0 工日** | 2 名技工 × 1.0 天 | ¥ 300.00/天 | **¥ 600.00** |
| **5. 透水砖/砂石/板材/钢材二次搬运辅工** *(临时搬运工)* | 货车卸货至车间施工点的二次短驳转运（3,600 块砖约8吨、4 吨砂、15 包水泥、72 张板及钢材清理进场） | **3.0 工日** | 2 名普工 × 1.5 天 | ¥ 250.00/天 | **¥ 750.00** |
| **小计** | **覆盖 64㎡ 地面改造+钢木环氧硬装+强弱水电预留+暖通与全部搬运施工** | **17.0 工日** | *(约 7 天完工)* | | **¥ 4,950.00** |

---

### 2.8 304 紧固件、水暖密封胶水与防虫发泡消耗辅材 (¥ 540.00)
> *按“施工实用足量 + 约 25% 投产后日常运维备品”定额配齐；胶枪、角磨机切片、开孔器、钻头、批头等施工工器具由施工队自带包干。*

| 序号 | 耗材名称 | 规格型号 / 材质标准 | 数量 | 单位 | 实核单价 (元) | 合计金额 (元) | 使用位置与日常防潮运维说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 11.8.1 | **304 不锈钢自攻丝、螺栓与尼龙膨胀栓盒** | `SUS304` `4.2×19/4.2×25` 燕尾丝 500 颗 + `M6/M8` 304 螺栓螺母垫片 100 套 + `Φ6/8` 尼龙膨胀管 250 粒 | **1** | **批** | **¥ 140.00** | **¥ 140.00** | 专用于卡槽、压条、槽口角铝、配电箱与高湿冲洗区挂件锁固，全用 304 不生锈（含 25% 备品） |
| 11.8.2 | **水暖密封生料带、PVC 胶水与 304 管卡喉箍** | 加厚宽生料带 15 卷 + 联塑 PVC 胶水 `500ml`×2 罐 + `Φ20/25/50/110` 304 管卡 80 只 + 304 喉箍 20 只 + 水嘴垫圈盒 | **1** | **批** | **¥ 160.00** | **¥ 160.00** | 覆盖 4 处水池口、纯水分支、高压水枪快插及两条 `PVC 110` 穿墙排污管密封固定与漏水备修 |
| 11.8.3 | **阻燃聚氨酯发泡胶、防虫网与下水防臭芯** | `750ml` 阻燃发泡填缝剂 4 罐 + `SUS304` 20 目防虫细网 `3㎡` + 下水管/地沟硅胶防臭防虫阀芯 4 只 | **1** | **批** | **¥ 150.00** | **¥ 150.00** | 封堵空调冷媒管孔、双区排风洞与门框周圈；304 细网覆排气扇及穿墙沟防苍蝇蟑螂小鼠侵入 |
| 11.8.4 | **防水自融胶带、电工胶带与冷压端子备品包** | 高压防水自融橡胶带 3 卷 + 宽黑耐候电工带 8 卷 + 热缩管/冷压端头盒/配电箱回路标签 | **1** | **批** | **¥ 90.00** | **¥ 90.00** | 车间高位看板电源、水泵/排风接线防水缠绕（含投产后首年电工维保备品） |
| **小计** | | | | | | **¥ 540.00** | |

---

## ✅ 三、 施工安全与验收硬性红线 (Acceptance Checklist)

```markdown
- [ ] 1. 【地面坡度与防渗抗沉降验收】：
  - 原土确实经蛙式打夯机/人工夯实并铺设 HDPE 防渗层后，再做 3cm 干硬性灰砂找平层；
  - 模拟高压水枪冲地 10 分钟，水流 1%~1.5% 顺坡快速汇入两条 10cm 304 不锈钢线性沟并顺畅排至棚外明沟，砖面无大片积水坑洼或松动。

- [ ] 2. 【防冷凝水吊顶与环氧防冲刷验收】：
  - 64㎡ 轻钢吊顶接缝严密、9mm 欧松板环氧封闭底漆与聚氨酯面漆两遍成活、板底落地边缘硅酮防霉胶饱满无渗水缝隙。

- [ ] 3. 【电气防水与暖通洁净验收】：
  - 全车间 16 只插座（12 只墙面 ≥1.3m + 4 只 `2.89m` 上圈梁看板预留位）均为 IP66 带防溅盖防水型，总配电箱漏保（30mA）跳闸试验正常；
  - 两台 2 匹变频挂机稳固挂于 2.9m 双层欧松板圈梁上，冷媒管穿墙孔发泡+密封胶封堵严密防虫；鱼区强排风与菜区滤网新风转向正常。
```
