# 连锁数字化农业工厂：08_中央PLC智能主控制柜盘内接线表与导线选型施工手册 (Central PLC Cabinet Internal Wiring Schedule & Wire Sizing Manual)

> **核心定位与实操目标**：  
> 本手册是数字化农业工厂（鱼菜共生智能工业体系）**中央控制主柜 (`AP-CTRL`) 柜内成套配盘接线的专项落地实操技术指南**。  
> 专门面向配盘车间技术工人与现场电气工程师，依据 **一期“纯感知验证、控制配件超前就绪、不接强电负荷”** 的建设边界，严格标定：  
> 1. 盘内所有导线的**国家标准型号、线径平方数（$\text{mm}^2$）、工业标准分色与耐温阻燃等级**；  
> 2. 对应压接使用的**预绝缘冷压端头规格（VE/TE针型管状）与压接工具**；  
> 3. 从交流电源进线、低压直流分配、PLC 逻辑驱动到端子排的**点对点极简接线表（From-To Wiring Schedule）**；  
> 4. 一期纯感知工况下的**盘内就绪与外部悬空接线纪律**。  
>  
> **生效时间**：`2026-11-23T00:52:00.000Z` (严格遵循 ISO 8601 UTC)  
> **关联母规范与物料源**：  
> * 配盘机械风道与母规范：👉 [04_中央PLC智能主控制柜配盘与电气工程规范.md](./04_中央PLC智能主控制柜配盘与电气工程规范.md)  
> * 柜内 27 项元器件物料清单：👉 [BOM_01_控制中枢与动力配电采购清单.md](../02_procurement_and_boms/boms/BOM_01_控制中枢与动力配电采购清单.md)  
> * 第一期采购总台账：👉 [00_第一期总工程预算与采购总台账.md](../02_procurement_and_boms/00_第一期总工程预算与采购总台账.md)  
> * **数字化配盘同步锚点 (SSOT)**：修改导轨排列、插座或接线表后，须同步更新 👉 [ap-ctrl.json](../../../packages/schema/fixtures/panels/ap-ctrl.json)（与 [09_全厂视频监控PoE网络布线与交换机端口线号施工规范.md](./09_全厂视频监控PoE网络布线与交换机端口线号施工规范.md) 保持一致）。

---

## 1. 盘内导线选型标准、线色规范与冷压端头匹配表

柜内环境狭小且弯折密集，**全柜内部配线 100% 强制采用国标 BVR 多股软铜线（多股细铜丝绞合聚氯乙烯绝缘阻燃电线）**，严禁使用单股硬铜线（BV 线，硬线在行线槽内转弯应力大，极易撬动轻型微电子端子脱落）。

### 1.1 盘内导线规格、颜色与应用功能对照表

| 序号 | 电气回路类型 | 工作电压 / 信号 | 推荐导线型号与规格 | 导线绝缘外皮颜色 (国际工控标准) | 匹配冷压端头 (针型管状) | 适用元器件与通道说明 |
| :---: | :--- | :--- | :--- | :--- | :--- | :--- |
| **1** | **交流电源主进线** | AC 220V (16A) | **BVR $2.5\,\text{mm}^2$** | **红色 (火线 L) / 蓝色 (零线 N)** | `VE2510` (单线) / `TE2510` (双线并接) | 柜底进线至漏保 QF0，漏保至 SPD 及汇流母线 |
| **2** | **交流保护地线 (PE)** | 保护等电位 | **BVR $4.0\,\text{mm}^2$** | **黄绿双色 (PE)** | `OT4-5` 铜鼻子 / `VE4012` | 进线地线、SPD 接地端、门体接地编织带跨接 |
| **3** | **交流分路配电** | AC 220V (10A) | **BVR $1.5\,\text{mm}^2$** | **红色 (火线 L) / 蓝色 (零线 N)** | `VE1510` (单线) | QF1~QF5 分断至明纬电源、风机、顶部网络三联插座(供交换机/NVR)、导轨4双联检修插座（零线经导轨3 `UKK80-1` 分线） |
| **4** | **直流 24V 主母线** | DC 24V (5A) | **BVR $1.5\,\text{mm}^2$** | **棕色 (+24V 棕正) / 蓝色 (0V 蓝负)** | `VE1510` (单线) | 明纬电源输出至熔断端子汇流排及 0V 端子排 |
| **5** | **PLC CPU 与设备供电**| DC 24V (<2A) | **BVR $0.75\,\text{mm}^2$**| **棕色 (+24V 棕正) / 蓝色 (0V 蓝负)** | `VE7508` (单线) | 熔断端子下桩头供电至 PLC、工业4G路由器、485Hub |
| **6** | **PLC 逻辑控制输出**| DC 24V (晶体管) | **BVR $0.75\\,\\text{mm}^2$** | **黑色 (黑信号，IEC标准)** | `VE7508` (单线) | *(二期预留)* 汇川 PLC Y00~Y17 驱动 16 套超薄继电器线圈（一期纯感知暂不接负载） |
| **7** | **继电器干触点引线**| 无源干触点 | **BVR $0.75\\,\\text{mm}^2$**| **橙色 或 黄色** | `VE7508` (单线) | *(二期预留)* 16 套超薄继电器常开触点至 TB2 端子排上桩头（一期外部悬空） |
| **8** | **现场传感器 24V 供电**| *(边缘箱就地供)* | — | — | — | **一期 3 套边缘传感器（鱼池前/鱼池后/大棚气象）均在各自边缘箱内就地或靠 PoE+ 供 24V，不从主柜拉 24V 电源**；主柜 `FU05~FU09` 留备 |
| **9** | **柜内工业网络跳线**| 千兆以太网 | **Cat6 STP 屏蔽跳线** | 蓝色或灰色注塑网线 | 标准 RJ45 工业金属屏蔽水晶头 | 工控机、PLC、NVR 直插深桑科 `GPS424 V3` PoE+ 交换机 (详见 👉 [09 规范](./09_全厂视频监控PoE网络布线与交换机端口线号施工规范.md)) |
| **10** | **NVR 交流供电线** | AC 220V | **原装品字/适配器电源线** | — | 国标三脚插头 | 顶部托盘海康 NVR 直接插接 **顶部右上侧短导轨三联插座 (`QF3` 保护)**；原导轨 4 `NDR-75-12` 12V 直流尾线方案仅作备选预留 |

> 💡 **网络布线单一事实来源 (SSOT)**：  
> 柜内交换机 16 个物理端口的精准固化映射、进出柜网线三段式线号（`NET-CAM01-P01` ~ `NET-CAM10-P10`）、两端对称防潮打标格式及全厂 10 路摄像机高空走线，强制遵照专项规范 👉 [09_全厂视频监控PoE网络布线与交换机端口线号施工规范.md](./09_全厂视频监控PoE网络布线与交换机端口线号施工规范.md)，本手册专注于柜内强弱电导线（BVR）连接。

---

### 1.2 导线采购下单推荐表（含放线损耗与整卷富余）

结合柜体实际物理尺寸（宽 600mm × 高 1200mm × 深 370mm）及走线槽弧度余量，全柜内部配线推行 **“老电工规格归一化”** 降本防错策略（220V 支路统一归一至 BVR 1.5mm²，直流弱电/信号回路全量统一归一至 BVR 0.75mm²，彻底剔除 0.5mm² 零碎规格，弱电管型端头统配 VE7508），现场施工师傅接线剥皮、做弯、压坏端子剪掉重接，必须留出 **30%~50% 的放线富余量**。建议在淘宝/京东按以下规格直接拍（成卷或散剪）：

| 序号 | 采购型号与规格 | 绝缘颜色 (棕正蓝负黑信号) | 建议下单米数 | 对应盘内功能覆盖范围 | 备用余量说明 |
| :---: | :--- | :---: | :---: | :--- | :--- |
| **1** | **BVR 4.0 mm²** 多股软铜线 | **黄绿双色** | **5 米** (散剪) | 柜底主进线 PE、防雷 SPD 泄流短地线、底板跨接 | 净用约 2.0m，余 3.0m 供现场接地引线 |
| **2** | **BVR 2.5 mm²** 多股软铜线 | **红色** (火线 L) | **5 米** (散剪) | 220V 总进线至 QF0 漏保、漏保至 SPD 及微断分断母线 | 净用约 1.8m，余 3.2m 充裕备用 |
| **3** | **BVR 2.5 mm²** 多股软铜线 | **蓝色** (零线 N) | **5 米** (散剪) | 220V 总进线零线至 QF0 漏保、漏保至 SPD 零线 | 净用约 1.4m，余 3.6m 充裕备用 |
| **4** | **BVR 1.5 mm²** 多股软铜线 | **红色** (火线 L) | **10 米** (小卷) | QF1~QF5 微断跳线、供电至明纬电源、风扇、NVR、插座 | 净用约 4.0m，余 6.0m |
| **5** | **BVR 1.5 mm²** 多股软铜线 | **蓝色** (零线 N / 0V母线)| **10 米** (小卷) | 汇集全柜 220V 零线回路，及明纬 -V 至蓝色端子排主母线 | 净用约 4.0m，余 6.0m |
| **6** | **BVR 0.75 mm²** 多股软铜线 | **棕色** (+24V 棕正) | **15 米** (小卷) | 熔断端子下桩头分供全柜微电子与传感器 24V+ | 净用约 6.5m，余 8.5m 充裕备用 |
| **7** | **BVR 0.75 mm²** 多股软铜线 | **蓝色** (0V 蓝负) | **15 米** (小卷) | 蓝色端子排引至 PLC、GL20、工控机、485Hub 0V负极回路 | 净用约 4.5m，余 10.5m |
| **8** | **BVR 0.75 mm²** 多股软铜线 | **橙色** (或黄色) | **30 米** (成卷) | **全柜用量最大**：16 套继电器触点引至 TB2 端子排（32根线） | 净用约 18.0m，余 12.0m 确保 32 根线从容接完 |
| **9** | **BVR 0.75 mm²** 多股软铜线 | **黑色** (黑信号) | **15 米** (小卷) | 汇川 PLC Y00~Y17 驱动 16 套继电器线圈回路（黑信号 16 根，归一化0.75） | 净用约 6.5m，余 8.5m 确保 16 根线平整走槽 |

---

### 1.3 必备配套辅料小配件（千万别漏）

1. **柜门防静电接地软铜编织带**：
   - **技术规格**：镀锡铜接地编织带，截面 $4.0\sim 6.0\,\text{mm}^2$，长度 $25\sim 30\,\text{cm}$，两端已冷压带 M5/M6 圆形铜鼻子；
   - **数量**：**1 根**（约 ¥3~5 元）；
   - **安装要求**：连接柜门下方的接地螺栓跨接到柜体底板 PE 螺栓上，不要自己用线手工压，成品的抗疲劳寿命极长，频繁开关门永不断裂。
2. **号码管（线号管）**：
   - **机打热缩管方案**：如果手头有热缩管打印机，请准备内径 **$\Phi 2.5\,\text{mm}$**（用于 0.75mm² 导线）和 **$\Phi 3.5\,\text{mm}$**（用于 1.5~2.5mm² 导线）的阻燃白色热缩管；
   - **成品梅花管方案**：如果买成品梅花号码管（0~9、A~Z），直接买一套组合盒装即可（约 ¥15 元），随剥随套，免加热快速固化。
3. **顶部 NVR 供电说明（已改交流直插，废弃 12V 直流尾线方案）**：
   - 因柜体顶部右上侧已实装短导轨三联 `CZ-35` 五孔插座（`QF3` 独立保护），海康 `DS-7816N-Q2` 录像机直接使用原装 220V 电源适配器插接顶部插座；原导轨 4 左侧预留给 **工业路由器 / 无线路由器**，不再加装 `NDR-75-12` 及 `18AWG` 12V 直流尾线。

> [!CAUTION]
> **【绝缘工艺硬红线】**：
> 1. 所有穿入接线端子的多股软线头，**严禁裸线直接拧入或搪锡拧入**（螺钉压紧后铜丝易散开、压断或发热松脱）；
> 2. 剥线长度严格控制在 **$8.0\sim 10.0\,\text{mm}$**，套入对应规格的 VE/TE 预绝缘管型端头后，使用**四边形/六角形棘轮冷压钳（HSC8 6-4A）**压实，压后外露绝缘护套必须紧贴金属端子开口，零铜丝外露！

---

## 2. 第一期“纯感知运行、控制配件超前就绪”施工分界纪律

根据工厂第一期的建设边界（**纯传感器数据采集，不接任何强电水泵和电机，配件超前装配留备**），现场配盘施工必须严格执行以下接线分界纪律：

| 分组类别 | 涉及电气回路与核心元器件 | 第一期施工接线状态 | 施工规范与安全演进纪律 |
| :---: | :--- | :---: | :--- |
| **A 组**<br>*(必须接通)* | **1. 交流 220V 供电与保护回路**<br>• 正泰漏保 QF0、SPD 浪涌保护器、QF1~QF5 分路微断<br>• 导轨 3 `3×UKK80` 中性线分线盒（1用2备）<br>• 柜顶双轴流排风扇、顶部短导轨三联 `CZ-35` 插座（供交换机/NVR/备用）、导轨 4 双联 `CZ-35` 检修插座 | **100% 接通并通电** | 严格遵循 BVR 红色(L)、蓝色(N)、黄绿(PE)色标；交流零线统一经导轨 3 `UKK80-1` 分线；全量压接预绝缘管型冷压端头；通电打表确认交流 220V 稳定正常。 |
| **A 组**<br>*(必须接通)* | **2. 直流 24V 母线与微电子供电**<br>• 明纬电源 (XDR-120E-24) 至 10 粒 SAKSI 4N 带灯熔断端子<br>• 汇川 PLC、GL20 扩展、工业 4G 无线路由器 (`TL-TR904`)、中盛 8口 485Hub | **100% 接通并通电** | 遵循国际工业标准“棕正、蓝负、黑信号”：棕色(+24V 棕正)、蓝色(0V 蓝负)、黑色(信号驱动)；明纬上电确认绿色 DC OK 灯亮起；各微电子设备享有独立 1A 快熔保险保护（倍控 N100 工控机改用原装适配器插 220V 插座）。 |
| **A 组**<br>*(必须接通)* | **3. 柜内网络与三套边缘感知接入**<br>• 工控机、PLC、NVR 至 `GPS424 V3` PoE+ 交换机屏蔽跳线<br>• **鱼池前 (`AP-EDGE-01` · P21)、鱼池后 (`AP-EDGE-02` · P20)、大棚气象 (`AP-EDGE-03` · P19)** 3 路 `Cat6` 网线（**均启用 PoE+ 供 24V**） | **100% 接通并通电** | **一期核心业务只有这 3 套边缘感知箱 + 监控**；监控从 `Port 01` 往后排，工控与边缘箱从 `Port 24` 往前排；3 套边缘箱由 `Port 19~21` 的 `PoE+ (802.3at)` 供 `24VDC` |
| **B 组**<br>*(二期预留)* | **4. 16 套继电器矩阵与现场动力控制出线**<br>• PLC `Y00~Y17` ➔ 16 套继电器 (`KA01~KA16`) ➔ 导轨 3 `TB2-01~32` | **一期不接外部动力<br>(二期按需启用)** | **【一期纯感知纪律】前期无任何水泵/电机/阀门反控需求**：<br>• `TB2-01~32` 下桩头 **100% 物理悬空严禁接线**；<br>• 注：未来二期远端调理池/立柱的执行器也由各自边缘箱 (`AP-EDGE-01~03`) 本地继电器就近控制，主柜 `KA01~KA16` 仅预留给主柜近端设备及总报警，无需再按旧版接十几路远端水泵/加药泵。 |

---

## 3. 中央控制柜全量元器件盘内点对点接线表 (From-To Wiring Schedule)

配盘技术人员严格按照以下接线表、线色、线径及线号管标记进行柜内布线：

### 3.1 交流 220V 进线与动力分配回路 (AC Power Circuits)

> [!NOTE]
> **【现场实物装配核对确认 (As-Built Layout Note, 2026-11-18 实拍复核)】**：  
> 经现场配盘实物照片复核，柜内 **最上层双层隔板 + 顶部短导轨 + 主体 4 根 DIN 导轨** 实际装配如下：  
> 1. **最上层两层独立隔板 + 顶部右上侧短导轨**：
>    - **上层隔板**：放置海康 `DS-7816N-Q2` 16路 NVR 录像机；
>    - **下层隔板**：放置深桑科 `GPS424 V3` 24口全千兆 PoE+ 交换机；
>    - **顶部右上侧短导轨（紧邻顶置轴流排风扇）**：卡装 **3 只 `CZ-35` 导轨式五孔插座**（底部 `L/N` 并联跳线、顶部 `PE` 接地，`QF3` 保护），专供交换机、NVR 及 1 位备用。
> 2. **第 1 根导轨（中上层，从左往右）**：`汇川 Easy320 PLC + GL20 扩展` ➔ `中盛 8口全光电隔离 RS-485 集线器` ➔ `倍控 N100 工控机`。
> 3. **第 2 根导轨（从左往右）**：`16路超薄继电器矩阵` ➔ `明纬 XDR-120E-24 电源` ➔ `5台正泰 1P 微断 (QF1~QF5)` ➔ `正泰 2P 防雷 SPD1` ➔ `正泰 2P 总漏保 QF0 (最右)`。
> 4. **第 3 根导轨（从左往右）**：`灰/蓝/灰 UK2.5B 接线端子排` ➔ 最右侧 **3 只 `UKK80` (80A 黄色透明盖) 导轨式分线盒**（最右侧 1 只已接线启用 `N` 线汇流，其余 2 只留备）。
> 5. **第 4 根导轨（最下面）**：左侧/中部预留安装 **1 台工业无线路由器（`TL-TR904` 4G + Wi-Fi，由明纬 24V 经 `FU03` 直流供电）**，并将 **2 根吸盘式天线通过馈线引出至机柜外部吸附**（避免全金属柜体屏蔽信号）；最右侧实装 **2 只 `CZ-35` 导轨式五孔交流插座**（`QF4` 保护，供**倍控 N100 工控机原装电源适配器**及柜内检修使用）。
> ⚠️ **现场安全整线提示**：顶部短导轨 3 只插座底部的红/蓝并接跳线弧度位于风扇护网下方，建议用扎带向后收束贴壁并套护套；已明确**顶部三联插座火线由 `QF3` 下桩头独立保护引出**、**导轨 4 双联插座由 `QF4` 下桩头独立保护引出**，严禁绕过微断直接并接总闸。

| 回路代号 | 导线规格与颜色 | 起点设备与端子引脚 (FROM) | 终点设备与端子引脚 (TO) | 线号管打印字符 | 第一期通电状态 | 电气功能说明 |
| :---: | :--- | :--- | :--- | :---: | :---: | :--- |
| 🟥 **AC-01** | 🟥 BVR 2.5 红色 | 柜底右侧 PG21 进线电缆 (L) | ⚡ 漏保 `QF0` 上桩头 (极 1) | 🟥 `L-IN` | **通电接通** | 220V 交流总电源进线相线 🟥 |
| 🟦 **AC-02** | 🟦 BVR 2.5 蓝色 | 柜底右侧 PG21 进线电缆 (N) | ⚡ 漏保 `QF0` 上桩头 (极 N) | 🟦 `N-IN` | **通电接通** | 220V 交流总电源进线零线 🟦 |
| 🟨🟩 **AC-03** | 🟨🟩 BVR 4.0 黄绿 | ⏚ 柜底右侧 PG21 进线地线 (PE) | ⏚ 底板 【纯铜 PE 接地铜排】 | 🟨🟩 `PE-MAIN` | **通电接通** | 全厂主防雷保护接地引线 🟨🟩 |
| 🟨🟩 **AC-04** | 🟨🟩 编织带 4.0 镀铜 | ⏚ 柜门下部接地焊接螺栓 | ⏚ 底板 【纯铜 PE 接地铜排】 | 🟨🟩 `PE-DOOR` | **机械压接** | 柜门防静电接地软铜编织带 🟨🟩 |
| 🟥 **AC-05** | 🟥 BVR 2.5 红色 | ⚡ 漏保 `QF0` 下桩头 (极 1) | 🛡️ 防雷 `SPD1` 上桩头 (相线极) | 🟥 `L-SPD` | **通电接通** | SPD 浪涌相线并联引线 🟥 |
| 🟦 **AC-06** | 🟦 BVR 2.5 蓝色 | ⚡ 漏保 `QF0` 下桩头 (极 N) | 🛡️ 防雷 `SPD1` 上桩头 (零线极) | 🟦 `N-SPD` | **通电接通** | SPD 浪涌零线并联引线 🟦 |
| 🟦 **AC-06A** | 🟦 BVR 2.5 蓝色 | ⚡ 漏保 `QF0` 下桩头 (极 N) | 🔗 导轨 3 `UKK80-1` 主输入孔 | 🟦 `N-BUS1` | **通电接通** | 交流零线总汇流母线引入导轨 3 在用 `UKK80-1`（`UKK80-2/3` 备用） 🟦 |
| 🟨🟩 **AC-07** | 🟨🟩 BVR 4.0 黄绿 | 🛡️ 防雷 `SPD1` 下桩头 (PE极) | ⏚ 底板 【纯铜 PE 接地铜排】 | 🟨🟩 `PE-SPD` | **通电接通** | SPD 浪涌超短泄流地线 ($\le 25\text{cm}$) 🟨🟩 |
| 🟥 **AC-08** | 🟥 BVR 2.5 红色 | ⚡ 漏保 `QF0` 下桩头 (极 1) | ⚡ 分断 `QF1` 上桩头 (明纬电源) | 🟥 `L-BUS1` | **通电接通** | 220V 火线母线引至 QF1 🟥 |
| 🟥 **AC-09** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF1` 上桩头 (并接跳线) | ⚡ 分断 `QF2` 上桩头 (柜顶风扇) | 🟥 `L-BUS2` | **通电接通** | 220V 火线跳接供风扇分断 🟥 |
| 🟥 **AC-10** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF2` 上桩头 (并接跳线) | ⚡ 分断 `QF3` 上桩头 (顶部插座) | 🟥 `L-BUS3` | **通电接通** | 220V 火线跳接供顶部网络/NVR插座分断 🟥 |
| 🟥 **AC-11** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF3` 上桩头 (并接跳线) | ⚡ 分断 `QF4` 上桩头 (导轨4插座) | 🟥 `L-BUS4` | **通电接通** | 220V 火线跳接供导轨 4 双联插座分断 🟥 |
| 🟥 **AC-12** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF4` 上桩头 (并接跳线) | ⚡ 分断 `QF5` 上桩头 (二期预留) | 🟥 `L-BUS5` | **通电备用** | 220V 火线跳接备用微断 🟥 |
| 🟥 **AC-13** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF1` 下桩头 | 🔌 明纬 `PS1` 输入端子 `L` | 🟥 `L-PS1` | **通电接通** | 明纬 24V/5A 电源进线相线 🟥 |
| 🟦 **AC-14** | 🟦 BVR 1.5 蓝色 | 🔗 导轨 3 `UKK80-1` 分线孔 | 🔌 明纬 `PS1` 输入端子 `N` | 🟦 `N-PS1` | **通电接通** | 明纬 24V/5A 电源进线零线 🟦 |
| 🟨🟩 **AC-15** | 🟨🟩 BVR 1.5 黄绿 | ⏚ 底板 【纯铜 PE 接地铜排】 | 🔌 明纬 `PS1` 输入端子 `PE` | 🟨🟩 `PE-PS1` | **通电接通** | 明纬电源金属外壳接地保护 🟨🟩 |
| 🟥 **AC-16** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF2` 下桩头 | 🌀 柜顶 2 台风扇火线 (并联接线) | 🟥 `L-FAN` | **通电接通** | 柜顶双排风扇相线 🟥 |
| 🟦 **AC-17** | 🟦 BVR 1.5 蓝色 | 🔗 导轨 3 `UKK80-1` 分线孔 | 🌀 柜顶 2 台风扇零线 (并联接线) | 🟦 `N-FAN` | **通电接通** | 柜顶双排风扇零线回路 🟦 |
| 🟥 **AC-18** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF3` 下桩头 | 🔌 顶部短导轨 3 位插座 `L` (串联跳接) | 🟥 `L-TOP` | **通电接通** | 右竖槽上引至顶部短导轨三联插座，专供 PoE 交换机、NVR 及 1 位备用 🟥 |
| 🟦 **AC-19** | 🟦 BVR 1.5 蓝色 | 🔗 导轨 3 `UKK80-1` 分线孔 | 🔌 顶部短导轨 3 位插座 `N` (串联跳接) | 🟦 `N-TOP` | **通电接通** | 右竖槽上引至顶部短导轨三联插座零线 🟦 |
| 🟨🟩 **AC-19A** | 🟨🟩 BVR 1.5 黄绿 | ⏚ 底板 【纯铜 PE 接地铜排】 | 🔌 顶部短导轨 3 位插座 `PE` (串联跳接) | 🟨🟩 `PE-TOP` | **通电接通** | 顶部三联插座保护地线（交换机金属外壳可靠接地） 🟨🟩 |
| 🟥 **AC-20** | 🟥 BVR 1.5 红色 | ⚡ 分断 `QF4` 下桩头 | 🔌 导轨 4 双联 `CZ-35` 插座端子 `L` | 🟥 `L-SKT` | **通电接通** | 导轨 4 倍控 N100 工控机原装电源适配器及检修插座相线（内部并接） 🟥 |
| 🟦 **AC-21** | 🟦 BVR 1.5 蓝色 | 🔗 导轨 3 `UKK80-1` 分线孔 | 🔌 导轨 4 双联 `CZ-35` 插座端子 `N` | 🟦 `N-SKT` | **通电接通** | 导轨 4 双联插座零线（内部并接） 🟦 |
| 🟨🟩 **AC-22** | 🟨🟩 BVR 1.5 黄绿 | ⏚ 底板 【纯铜 PE 接地铜排】 | 🔌 导轨 4 双联 `CZ-35` 插座端子 `PE` | 🟨🟩 `PE-SKT` | **通电接通** | 导轨 4 双联插座保护地线 🟨🟩 |
| **AC-23** | *(已取消 12V 直流)* | — | — | — | **废弃留备** | NVR 已改插顶部三联插座；导轨 4 左侧改放工业无线路由器（2 根吸盘天线引出柜外） |

---

### 3.2 直流 24V 配电与微电子供电回路 (DC Power Circuits)

| 回路代号 | 导线规格与颜色 | 起点设备与端子引脚 (FROM) | 终点设备与端子引脚 (TO) | 线号管打印字符 | 第一期通电状态 | 电气功能说明 |
| :---: | :--- | :--- | :--- | :---: | :---: | :--- |
| 🟫 **DC-01** | 🟫 BVR 1.5 棕色 | 🔌 明纬 `PS1` 输出端子 `+V` | 🛡️ 熔断端子 `FU01` 上桩头 | 🟫 `+24V-BUS` | **通电接通** | 24V 直流正极主母线引入 (+24V 棕正) 🟫 |
| **DC-02** | 连片金属梳齿 | 🛡️ 熔断端子 `FU01` 上桩头 | 🛡️ `FU02 ~ FU10` 上桩头 (连通) | *(内部连桥)* | **通电接通** | 10 组熔断端子输入端并联连通 |
| 🟦 **DC-03** | 🟦 BVR 1.5 蓝色 | 🔌 明纬 `PS1` 输出端子 `-V` | 🔗 端子排 `TB1-N01` (蓝色端子) | 🟦 `0V-BUS` | **通电接通** | 直流公共 0V 负极主母线引入 (0V 蓝负) 🟦 |
| **DC-04** | 短接片 FBI-10 | 🔗 端子排 `TB1-N01` | 🔗 端子排 `TB1-N02 ~ N12` (蓝端子) | *(中心短接)* | **通电接通** | 12 粒蓝色端子全并联形成 0V 汇流排 |
| 🟫 **DC-05** | 🟫 BVR 0.75 棕色 | 🛡️ 熔断端子 `FU01` 下桩头 (1A) | 🎛️ 汇川 PLC `Easy320` 供电 `+24V` | 🟫 `24V-PLC` | **通电接通** | PLC CPU 独立保险 24V 供电 (+24V 棕正) 🟫 |
| 🟦 **DC-06** | 🟦 BVR 0.75 蓝色 | 🔗 端子排 `TB1-N01` 蓝色端子 | 🎛️ 汇川 PLC `Easy320` 供电 `0V/COM` | 🟦 `0V-PLC` | **通电接通** | PLC CPU 逻辑供电 0V 负极回路 (0V 蓝负) 🟦 |
| 🟫 **DC-07** | 🟫 BVR 0.75 棕色 | 🛡️ 熔断端子 `FU02` 下桩头 (1A) | 🎛️ 汇川扩展 `GL20` 供电 `+24V` | 🟫 `24V-GL20` | **通电接通** | GL20 扩展切片独立保险供电 (+24V 棕正) 🟫 |
| 🟦 **DC-08** | 🟦 BVR 0.75 蓝色 | 🔗 端子排 `TB1-N02` 蓝色端子 | 🎛️ 汇川扩展 `GL20` 供电 `0V` | 🟦 `0V-GL20` | **通电接通** | GL20 扩展切片 0V 负极回路 (0V 蓝负) 🟦 |
| 🟫 **DC-09** | 🟫 BVR 0.75 棕色 | 🛡️ 熔断端子 `FU03` 下桩头 (1A) | 📡 导轨 4 `TL-TR904` 工业路由器电源端子 `+` | 🟫 `24V-GW` | **通电接通** | 工业 4G 无线路由器 24V 独立保险供电 (+24V 棕正；倍控 N100 已改原装 AC 适配器插 `CZ-35` 插座) 🟫 |
| 🟦 **DC-10** | 🟦 BVR 0.75 蓝色 | 🔗 端子排 `TB1-N03` 蓝色端子 | 📡 导轨 4 `TL-TR904` 工业路由器电源端子 `-` | 🟦 `0V-GW` | **通电接通** | 工业 4G 无线路由器 0V 电源负极回路 (0V 蓝负) 🟦 |
| 🟫 **DC-11** | 🟫 BVR 0.75 棕色 | 🛡️ 熔断端子 `FU04` 下桩头 (1A) | 🔀 中盛 8口 485Hub 电源端子 `V+` | 🟫 `24V-HUB` | **通电接通** | 隔离 RS-485 集线器独立保险供电 (+24V 棕正) 🟫 |
| 🟦 **DC-12** | 🟦 BVR 0.75 蓝色 | 🔗 端子排 `TB1-N04` 蓝色端子 | 🔀 中盛 8口 485Hub 电源端子 `V-` | 🟦 `0V-HUB` | **通电接通** | 485 集线器 0V 负极回路 (0V 蓝负) 🟦 |
| **DC-13** | *(一期不接线)* | 🛡️ 熔断端子 `FU05` 下桩头 (1A) | 🔗 导轨 3 端子排 `TB1-P01` (预留) | `SPARE-24V1`| **预留备用** | *(已取消旧版直供)* 鱼池前 `AP-EDGE-01` 探头已改由边缘箱就地供 24V，本路留备 |
| **DC-14** | *(一期不接线)* | 🛡️ 熔断端子 `FU06` 下桩头 (1A) | 🔗 导轨 3 端子排 `TB1-P02` (预留) | `SPARE-24V2`| **预留备用** | *(已取消旧版直供)* 鱼池后 `AP-EDGE-02` 探头已改由边缘箱就地供 24V，本路留备 |
| **DC-15** | *(一期不接线)* | 🛡️ 熔断端子 `FU07` 下桩头 (1A) | 🔗 导轨 3 端子排 `TB1-P03` (预留) | `SPARE-24V3`| **预留备用** | *(已取消旧版直供)* 大棚立柱 `AP-EDGE-03` 已改由 `Port 11` PoE+ 供 24V，本路留备 |
| **DC-16** | *(一期不接线)* | 🛡️ 熔断端子 `FU08` 下桩头 (1A) | 🔗 导轨 3 端子排 `TB1-P04` (预留) | `SPARE-24V4`| **预留备用** | 备用 24V 独立保险支路（供未来近端直连开关量或扩展用） |
| **DC-17** | *(一期不接线)* | 🛡️ 熔断端子 `FU09` 下桩头 (1A) | 🔗 导轨 3 端子排 `TB1-P05` (预留) | `SPARE-24V5`| **预留备用** | 备用 24V 独立保险支路 2 |
| 🟫 **DC-18** | 🟫 BVR 0.75 棕色 | 🛡️ 熔断端子 `FU10` 下桩头 (1A) | 柜门指示灯与急停回路输入端 | 🟫 `24V-DOOR` | **通电接通** | 柜门 24V 指示灯及急停按钮公共供电 (+24V 棕正) 🟫 |
| **DC-19~20** | *(一期已改交流直插)* | ⚡ 顶部短导轨三联插座 (`QF3` 保护) | 📹 顶层托盘海康 NVR 原装电源 | `AC-NVR` | **通电接通** | **已改由顶部三联插座直接供电**；原导轨 4 `NDR-75-12` + `18AWG 12V` 直流尾线仅作备选方案 |

---

### 3.3 PLC 晶体管 DO 驱动超薄继电器线圈回路 (二期控制预留，一期暂不接外部负载)

> **架构更新说明**：前期现场仅部署 **鱼池前 (`AP-EDGE-01`)、鱼池后 (`AP-EDGE-02`)、大棚立柱气象 (`AP-EDGE-03`)** 三套纯感知边缘箱（通过网线 `Modbus-TCP` 回传数据），**中央控制柜一期不控制任何水泵、电机或加药阀**。  
> 导轨 2 左侧已卡装的 16 套超薄继电器（`KA01~KA16`）作为**二期预留硬件**（其中远端调理池/立柱的执行器在二期也将由各自边缘箱内的 8 路继电器就近控制，主柜 `KA01~KA16` 仅留作主柜近端设备及总报警预留）。一期盘内可暂只完成 `KA08`（或全部留空待二期按需打线）。

| 继电器编号 | 导线规格与颜色 | 起点引脚 (FROM) | 终点引脚 (TO) | 线号管打印字符 | 预留用途说明（一期不接负载） |
| :---: | :--- | :--- | :--- | :---: | :--- |
| ⬛ **KA01 ~ KA07** | ⬛ BVR 0.75 黑色 | 🎛️ PLC Easy320 `Y00 ~ Y06` | ⚙️ `KA01 ~ KA07` 线圈 `A2` | ⬛ `Y00 ~ Y06` | 二期主柜近端设备控制预留通道 1~7（一期无负载、暂不启用） ⬛ |
| ⬛ **KA08** | ⬛ BVR 0.75 黑色 | 🎛️ PLC Easy320 `Y07` | ⚙️ `KA08` 线圈 `A2` | ⬛ `Y07` | 柜门/主柜声光报警驱动预留 ⬛ |
| ⬛ **KA09 ~ KA16** | ⬛ BVR 0.75 黑色 | 🎛️ 汇川 GL20 `Y10 ~ Y17` | ⚙️ `KA09 ~ KA16` 线圈 `A2` | ⬛ `Y10 ~ Y17` | 二期主柜扩展干触点预留通道 9~16（远端调理池/立柱设备改走各自边缘箱，不回拉主柜） ⬛ |
| **KA-COM** | 专用金属短接片| ⚙️ 继电器 `KA01` 端子 `A1` | ⚙️ `KA02 ~ KA16` 端子 `A1` | *(并联短接)* | 16 套继电器线圈公共 `+24V` 并联母线 |

---

### 3.4 超薄继电器常开干触点至导轨 3 端子排 TB2 引出接线表 (二期预留)

> **一期施工纪律**：前期纯感知阶段无任何强电反控设备，**`TB2-01 ~ TB2-32` 下桩头严禁接任何外部电缆**；盘内 `KA01~KA16` 到 `TB2` 上桩头的橙色引线可按二期需求预留或仅保留 `KA08` 报警回路。

| 继电器编号 | 导线规格与颜色 | 起点引脚 (FROM) | 终点引脚 (TO) | 线号管打印字符 | 终点端子排位置 | 预留状态 (一期悬空) |
| :---: | :--- | :--- | :--- | :---: | :---: | :--- |
| 🟧 **KA01 ~ KA07** | 🟧 BVR 0.75 橙色 | ⚙️ `KA01~07` 常开 `11/14` | 🔗 `TB2-01 ~ TB2-14` 上桩头 | 🟧 `DO-01 ~ 07` | 导轨 3 右侧 TB2 | 二期主柜近端设备预留（一期下桩头物理悬空） 🟧 |
| 🟧 **KA08** | 🟧 BVR 0.75 橙色 | ⚙️ `KA08` 常开 `11/14` | 🔗 `TB2-15 / 16` 上桩头 | 🟧 `DO-ALM` | 导轨 3 右侧 TB2 | 声光报警预留通道 🟧 |
| 🟧 **KA09 ~ KA16** | 🟧 BVR 0.75 橙色 | ⚙️ `KA09~16` 常开 `11/14` | 🔗 `TB2-17 ~ TB2-32` 上桩头 | 🟧 `SPARE-DO` | 导轨 3 右侧 TB2 | 二期扩展预留通道（一期下桩头物理悬空） 🟧 |

---

### 3.5 柜内工业网络与视频通信跳线表 (Industrial Ethernet)

| 序号 | 线号 / 类型与长度 | 起点设备端口 (FROM) | 终点设备端口 (TO) | 传输协议与速率 | 工程配置说明 (与 01/09 规范 100% 对齐) |
| :---: | :--- | :--- | :--- | :---: | :--- |
| **NET-PLC-P01** | 0.5米 Cat6 STP 屏蔽跳线 | 🎛️ 汇川 PLC `Easy320` **`ETH1`** | 🔀 `GPS424 V3` **`Port 01`** | 100 Mbps (Modbus-TCP) | PLC 工业网络口 (Port 502)，固定 IP **`192.168.1.10`**；**`ETH2` 悬空作本地直连调试备用口**（**严禁双口同时入交换机防环路**） |
| **NET-GW-P02** | 1.5米 Cat6 STP 屏蔽跳线 | 📡 导轨 4 `TL-TR904` 路由器 LAN 口 | 🔀 `GPS424 V3` **`Port 02`** | 100 Mbps 全双工 | 厂区 4G 出口路由网关，固定 IP **`192.168.1.1`**（2 根吸盘天线引出柜外） |
| **NET-IPC-P04** | 0.5米 Cat6 STP 屏蔽跳线 | 💻 倍控 `N100` 工控机 **`enp2s0`**（第 2 网口） | 🔀 `GPS424 V3` **`Port 04`** | 1000 Mbps 全双工 | 边缘工控机主网口，固定 IP **`192.168.1.50`** |
| **NET-NVR-G01** | 0.5米 Cat6 STP 屏蔽跳线 | 📹 海康 `DS-7816N-Q2` NVR 网口 | 🔀 `GPS424 V3` **`Uplink G1`** | 1000 Mbps 全双工 | 利旧海康 16路 NVR 主网口（纯千兆非 PoE 上行口，固定 IP **`192.168.1.100`**） |
| **NET-EDGE01-P21** | 外部 Cat6 STP (40m) | 🔀 进水调理池 `AP-EDGE-01` | 🔀 `GPS424 V3` **`Port 21`** | 1000 Mbps (`Modbus-TCP + PoE+ 802.3at`) | 经左侧竖槽进入，`GL20=.11` / `USR=.13`；**由 `Port 21` 提供 PoE+ 经箱内隔离分离器转 24V 供电（~10W，共享中央 UPS）** |
| **NET-EDGE02-P20** | 外部 Cat6 STP (20m) | 🔀 出水调理池 `AP-EDGE-02` | 🔀 `GPS424 V3` **`Port 20`** | 1000 Mbps (`Modbus-TCP + PoE+ 802.3at`) | 经左侧竖槽进入，`GL20=.12` / `USR=.14`；**由 `Port 20` 提供 PoE+ 经箱内隔离分离器转 24V 供电（~10W，共享中央 UPS）** |
| **NET-EDGE03-P19** | 外部 Cat6 STP (30m) | 🔀 8米立柱箱 `AP-EDGE-03` | 🔀 `GPS424 V3` **`Port 19`** | 1000 Mbps (`Modbus-TCP + PoE+ 802.3at`) | 经左侧竖槽进入，`GL20=.15` / `USR=.16`；**一期同时由 `Port 19` 提供 PoE+ 经箱内隔离分离器转 24V 供全箱感知（~10W）** |
| **NET-CAM01~16** | 外部 Cat5e/Cat6 STP | 📹 全部监控摄像头（从 1 号顺序往后排） | 🔀 `GPS424 V3` **`Port 01~16`** | 100/1000 Mbps (PoE+) | 与 16 路 NVR 通道 1:1 顺序对齐；交换机拨码置 `D` 档；详见 👉 [09 号规范](./09_全厂视频监控PoE网络布线与交换机端口线号施工规范.md) |
| **NET-BR01-P17** | 外部 Cat5e/Cat6 STP 级联线 | 🔀 远端分支 `SW-BRANCH-01`（或 `Port 18 / Uplink G2` 检验室/包装干线） | 🔀 `GPS424 V3` **`Port 17 / 18 / Uplink G2`** | 1000 Mbps 级联干线 | 工控倒序端口：`Port 18` 检验室、`Port 17` 远端分支（含备用 8 口千兆 PoE 交换机）、`Uplink G2` 包装车间 |

---

## 4. 配盘师傅实操施工六步法 (Assembly SOP)

配盘技术工人进入装配工位后，严格遵循自下而上、由强到弱的六步法流程：

```
┌─────────────────────────────────────────────────────────────────────────────────┐
│                      中央控制柜盘内施工六步标准化流程                           │
├─────────────────────────────────────────────────────────────────────────────────┤
│  【第 1 步】机械底板紧固: 导轨与行线槽按《04号规范》200mm间距沉头螺丝固定       │
│                                   ▼                                             │
│  【第 2 步】接地等电位铺设: 纯铜PE排打孔固定，门接地编织带跨接，SPD接地引线落排  │
│                                   ▼                                             │
│  【第 3 步】强电 220V 走线: 仅在【右侧竖槽】内走线，接好漏保、SPD、分断、电源与风扇 │
│                                   ▼                                             │
│  【第 4 步】直流 24V 母线分配: 明纬输出接熔断端子汇流排，蓝色端子插好 FBI 中心短接排│
│                                   ▼                                             │
│  【第 5 步】PLC DO 驱动与继电器引线: Y00~Y17 垂直下入继电器，常开触点整齐排入 TB2 │
│                                   ▼                                             │
│  【第 6 步】静态绝缘摇测与通电打表: 500V摇表测相地绝缘，通电验证24V电压与指示灯 │
└─────────────────────────────────────────────────────────────────────────────────┘
```

### 4.1 核心工艺防踩坑细节
1. **线槽出线梳齿留弧度**：电线从 PVC 阻燃线槽梳齿缝穿出进入端子前，**必须保留 $3\sim 5\,\text{cm}$ 弧形微弯预留量**，严禁拉成紧绷直线（否则热胀冷缩易将接线框拉裂，且二次查线剥线无余量）；
2. **线号管排版一致性**：所有打印的热缩线号管，字迹必须清晰朝外。横向安装端子线号从左往右读，纵向安装端子线号从下往上读，全柜排版方向绝对统一；
3. **强弱电绝对分区入槽**：
   * 所有从漏保、微断引出的 220V 交流电线，**100% 只能进入【右竖线槽】与下层横槽**；
   * 所有来自 PLC 晶体管端口的 24V 信号线、传感器信号线，**100% 只能进入【左竖线槽】与中上层横槽**；
   * 严禁将 220V 电源线塞入左侧弱电线槽！

---

## 5. 出厂通电前静态检查与带电验证表 (Checklist)

配盘完成后，必须手持万用表完成以下打勾验收，合格后方可运往现场：

```markdown
- [ ] 1. 【断电断开摇测】断开所有设备电源，用 500V 摇表摇测 L-PE、N-PE，绝缘电阻必须 ≥ 20 MΩ。
- [ ] 2. 【接地连续性测试】万用表低阻档测量柜门、安装底板、上层托架到 PE 接地铜排的接触电阻，必须 ≤ 0.1 Ω。
- [ ] 3. 【220V 零火线与分线盒核对】合上 QF0 漏保，万用表交流档测量 QF1~QF5 上桩头、导轨 3 `UKK80-1` 中性线分线盒、顶部短导轨 3 位插座（供交换机/NVR）及导轨 4 双联检修插座，确认相零电压稳定在 220V±10% 且左零右火/地线极性正确，SPD 观察窗显示正常绿色。
- [ ] 4. 【直流 24V 与 12V 极性核对】合上 QF1，明纬 24V 电源绿色 DC OK 灯亮起，万用表直流档测量明纬输出、10粒熔断端子及 TB1-P01~P12，确认电压在 24.0V~24.2V 之间；若后期启用导轨 4 `NDR-75-12` 直供方案，须实测顶部 `DC 5.5×2.1` 公头（中心针红表笔、外圆筒黑表笔）稳定在 **+12.0V~+12.1V（绝对内正外负）** 后方能插入海康 NVR。
- [ ] 5. 【0V 汇流排连通测试】万用表蜂鸣档逐粒测量 TB1-N01 到 TB1-N12，中心短接排导通良好，全部响蜂鸣。
- [ ] 6. 【继电器线圈手动点亮测试】短接 PLC Y00 到 0V，KA01 继电器绿色动作指示灯必须清脆吸合点亮；万用表测量 TB2-01 与 TB2-02 瞬间导通闭合；断开后瞬间恢复开路。
- [ ] 7. 【第一期安全状态确认】核查导轨 3 右侧 TB2 端子排下桩头没有任何外线接入，确认处于 100% 无源悬空就绪状态。
```
