# 第一期控制中枢与动力配电感知采购 BOM 清单 (BOM 01: Central Control & Power Distribution)

> **定位与工程边界说明**：  
> 本清单是数字化农业工厂（鱼菜共生智能工业体系）一级控制中枢与现场配电箱感知的核心硬件采购 BOM。  
> 包含 `AP-CTRL` 中央控制柜全套成套集成、`AP-MAIN` 一级动力总柜的三相电能表与互感器，以及 3 台就地动力箱的 24VDC 稳压电源。  
> **生效时间**：`2026-11-01T18:10:00.000Z` (严格遵循 ISO 8601 UTC)  
> **关联总台账**：👉 [04_第一期总工程预算与采购总台账.md](../04_第一期数据采集与自动控制硬件采购BOM与工程施工清单.md)

---

## 📊 一、 采购金额总览

| 分类编码 | 分项系统名称 | 预算金额 (元) | 占比 | 包含核心设备与说明 |
| :---: | :--- | :---: | :---: | :--- |
| **BOM 1.1** | **中央弱电控制柜 (AP-CTRL)** | **¥ 6,511.95** | 87.9% | 宽600×高1200九折柜全要素成套：双150风扇、PLC+GL20、工控机、485集线器、PoE、NVR、明纬电源、继电器等 |
| **BOM 1.2** | **AP-MAIN 一级动力能耗监测** | **¥ 655.00** | 8.8% | 威胜 DTSD342 0.5S级三相高精度智能电表 + 3只丁本 200/5A 开口互感器 |
| **BOM 1.3** | **二级动力分箱就地 24VDC 电源** | **¥ 245.00** | 3.3% | 明纬 HDR-30-24 (1台，深井箱) + 明纬 NDR-75-24 (2台，水培与环控箱) |
| **🎉 合计** | **控制中枢与动力感知总计** | **¥ 7,411.95** | **100%** | **全厂控制中枢与电能计量感知体系** |

---

## 🛒 二、 控制中枢与动力配电感知采购清单 (¥ 7,411.95)

| 序号 | 物料名称 | 推荐品牌 | 规格型号 / 订货 SKU | 数量 | 单位 | 单价 (元) | 总价 (元) | 关键安装位置与技术说明 |
| :---: | :--- | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 1.1 | **中央弱电控制柜 (AP-CTRL)** | 现货标准九折柜+成套配盘 | 宽 $600\times$ 高 $1200\times$ 深 $370\,\text{mm}$ (含100mm底座/双150风机/PLC/倍控工控机/8路隔离485/32路NVR/PoE/5路微断/继电器) | 1 | 套 | **¥ 6,511.95** | **¥ 6,511.95** | **柜内全要素采购明细与盘面工程规范严格执行** 👉 [09_中央PLC智能控制柜硬件采购BOM与配盘工程规范.md](../09_中央PLC智能控制柜硬件采购BOM与配盘工程规范.md) |
| 1.2 | **三相多功能智能电表** | 威胜 (WASION) | `DTSD342-P5 (380V 1.5(6)A)` | 1 | 台 | ¥ 580.00 | ¥ 580.00 | **安装于一级动力总柜 AP-MAIN 进线处**，0.5S 级高精度互感式，带 RS-485 Modbus 通信引回 AP-CTRL 监测全厂能耗 |
| 1.3 | **开口式电流互感器 (CT)** | 丁本 / 国标 | `DBKCT24 (孔径24mm 200/5A)` | 3 | 只 | ¥ 25.00 | ¥ 75.00 | **卡装于 AP-MAIN 160A 主进线三相电缆**，带 1m 二次引线直连威胜电表，免拆主线电缆不停电卡装 |
| 1.4 | **就地动力箱电源 (30W)** | 明纬 (MeanWell) | `HDR-30-24 (24V/1.5A)` | 1 | 台 | ¥ 55.00 | ¥ 55.00 | DIN 导轨式，装于 `AP-WELL` 深井配电箱，专供 V-01~V-03 补水阀就地供电 |
| 1.5 | **就地动力箱电源 (75W)** | 明纬 (MeanWell) | `NDR-75-24 (24V/3.2A)` | 2 | 台 | ¥ 95.00 | ¥ 190.00 | DIN 导轨式，分别装于 `AP-HYDRO` 与 `AP-HVAC` 动力箱，消灭百米长距压降 |
| **合计**| | | | | | | **¥ 7,411.95** | |

