# 检验室硬装、双室隔离、双层错缝木作、环氧防水封闭、水电暖通与冲洗排水采购 BOM 清单 

> **定位与工程边界说明**：  
> 本清单是数字化农业工厂（鱼菜共生智能工业体系）品控与检验室（QA/QC Lab）**【硬装装修、双室物理隔离、双层错缝欧松板木作、工业环氧防水封闭、水电管网、冲洗排水与暖通机电工程】** 专用采购 BOM 与施工规范。  
> 结合创业期资金约束、经常性地面冲水防腐与极致工业美学原则，全量物料价格已通过 **淘宝 / 1688 / 京东** 真实大宗批发及零售行情逐项穿透核实验算：  
> 1. **【功能双室彻底解耦】**：4.5m×5.0m 食品安全与农残水质室（负压强排酸雾、PP耐酸水槽洗眼器） + 3.5m×5.0m 风味品质与营养研发室（2匹变频恒温20~25℃、静音新风换气、数显高精糖酸比与电子天平）；  
> 2. **【全线 120mm 大方管立柱】**：外围自补立柱、中隔墙立柱与中门立柱全部采用 120×120×3.0mm 热浸锌大方管，与原有大棚立柱浑然一体；  
> 3. **【垂直三段式立面 + 内外双层 9mm 错缝夹心木作】**：  
>    - **下部 0~1.2m**：里外双层 9mm 欧松板错缝夹贴 50 方管骨架（内外拼缝错开 1.22m，彻底消除 2.44m 拼缝硬伤）；  
>    - **中部 1.2~2.89m**：1.69m 超宽 15 丝 PO/EVA 高透大棚膜窗（采光通透如大落地窗）；  
>    - **上部 2.89~3.5m**：里外双层 9mm 欧松板上圈梁（对半剖切 61cm 错缝装配，牢固握钉吊挂 2 匹空调内机与排气扇）；  
> 4. **【工业级高渗透环氧底漆 + 双组份聚氨酯防水防冲刷涂层】**：欧松板六面涂装“一底两面”，树脂渗透木纤维 1~2mm 深度固化成塑料化木质，表面坚硬耐高压水枪长期冲刷，板底切口浸涂加厚底漆并打防霉耐候密封胶，彻底根治木板受潮发胀长霉；  
> 5. **【全屋冲洗地面与顶层阁楼】**：40㎡ 洗车房改性 PP 拼接格栅 + 2 条成品 U 型水槽直通棚后大沟 + 40㎡ 顶层 100~150kg/㎡ 欧松板储物阁楼。  
> **版本与状态**：`Version 2.2.0 (5米端面入户门位纠偏与L型缓冲区架构落定版)`  
> **生效时间**：`2026-11-01T19:35:00.000Z` (严格遵循 ISO 8601 UTC)  
> **关联总台账**：👉 [04_第一期总工程预算与采购总台账.md](../04_第一期数据采集与自动控制硬件采购BOM与工程施工清单.md)  
> **关联仪器清单**：👉 [BOM_06_检验室分析仪器与理化试剂设备清单.md](./BOM_06_检验室分析仪器与理化试剂设备清单.md)  
> **🎮 3D 数字孪生交互模型**：👉 [prototype/lab_3d_viewer.html](../../../prototype/lab_3d_viewer.html) (支持全景漫游、图层显隐、剖切透视与 BOM 构件审查)

---

## 📊 一、 空间几何、立面截面与机电设计参数 (5m × 8m × 高3.5m + 顶层阁楼)

```
+---------------------------------------------------------------------------------------------------+
|               5m × 8m 检验室三段式立面、环氧防水封闭木作与双室平面拓扑 (40㎡ 占地 / 40㎡ 顶层阁楼)           |
+---------------------------------------------------------------------------------------------------+
|                                                                                                   |
|  【5米山墙入户端面】    【空间 1：食品安全与农残水质室】 (4.5m × 5.0m)    【空间 2：风味品质室】 (3.5m × 5.0m)  |
|                                                                                                   |
|  [软门帘 1 号]                                                                                    |
|       ↓                                                                                           |
|  [1.2m缓冲区] ──>   • 蔬菜样品前处理、水质比色实验台 (沿后墙布置)     ──>  • 数显高精糖酸比 Brix 测定台     |
|                      • PP 耐酸水槽 + 紧急洗眼器 (给水/纯水)             • 维生素C / 精密分析天平 (0.1mg)   |
|                      • 农残快检仪反应区 + 移液捣碎区                    • 换气扇 2 号 (低噪新风补风)       |
|                      • 换气扇 1 号 (强排酸雾风扇直通外沟)               • 2匹变频冷暖空调 (中隔上圈梁)     |
|                      • 地面 U 型水槽 1 号 ──直穿后沟──>                 • 地面 U 型水槽 2 号 ──直穿后沟──> |
|                                                                                                   |
|                      ======== 中间隔断（下1.2m板 + 中1.69m膜窗 + 顶61cm板 + 软门帘 2号）==========|
|                                                                                                   |
|  【8米长边迎客面】: 0~1.2m 双层欧松板护墙 + 1.2~2.89m 连续 1.69m PO 高透大视野膜窗 + 2.89~3.5m 上圈梁       |
|  【立面垂直 3.5m 三段式截面与防水体系】:                                                          |
|  • 2.89m ~ 3.50m (顶部 61cm): 双层 9mm 欧松板错缝挂板 (对半剖切，高渗透环氧底漆+耐磨面漆，稳固挂空调/风机)|
|  • 1.20m ~ 2.89m (中部 1.69m): 15 丝 PO/EVA 超宽高透大棚膜视窗 (卡槽拉紧如落地玻璃窗，采光绝佳)          |
|  • 0.00m ~ 1.20m (底部 1.20m): 双层 9mm 欧松板错缝夹心护墙 (环氧树脂深层渗透塑化+聚氨酯硬质面漆，耐水枪冲洗) |
|  • 板底切口关键工艺: 落地切口先浸涂 3 遍高渗透环氧底漆封闭毛细孔，安装后打耐候防霉密封胶，彻底杜绝逆渗泡胀! |
+---------------------------------------------------------------------------------------------------+
```

---

## 📊 二、 检验室硬装、环氧防水木作与机电预算概算看板 (1688实核版)

| 分类编码 | 分项系统名称 | 预算金额 (元) | 占比 | 电商/厂家实核货源与规格说明 |
| :---: | :--- | :---: | :---: | :--- |
| **5.1** | **钢构方管骨架与顶层阁楼梁系** | **¥ 4,890.00** | 23.8% | 1688吨价折合：120×120立柱(¥280/根×7)、100×50主梁(¥160/根×5)、50×50腰梁(¥68/根×14)、剪刀撑 |
| **5.2** | **欧松板木作与工业环氧防水体系**| **¥ 4,960.00** | 24.2% | 1688临沂直发：15mm地板(¥85/张×15) + 9mm双层墙板(¥48/张×33) + 20kg高渗透底漆(¥330) + 3组面漆(¥1050) |
| **5.3** | **中部大棚采光膜窗与卡槽配件** | **¥ 435.00** | 2.1% | 淘宝农资：30米 15丝 PO 高透膜(¥210) + 14根热浸锌卡槽(¥175) + 2捆浸塑卡簧(¥50) |
| **5.4** | **双通道 PVC 软门帘与五金辅材** | **¥ 680.00** | 3.3% | 淘宝工厂：2套加厚防虫磁吸/重叠 PVC 软帘(¥260) + J422焊条(¥100) + 自攻长钉(¥120) + 硅酮胶防锈漆 |
| **5.5** | **实验室强电走线与插座系统** | **¥ 1,730.00** | 8.4% | 天猫正泰旗舰店：RVV 3×10mm²(¥550) + PZ30-8位配电箱(¥180) + 12m铝合金线槽(¥360) + 16组带开关插座(¥200) |
| **5.6** | **精密化验照明与阁楼灯具** | **¥ 270.00** | 1.3% | 1688中山照明：4套 1.2m 40W 净化防潮双管灯盘(¥220) + 2套防潮吸顶灯(¥50)，照度 ≥ 500 Lux |
| **5.7** | **给排水、PP耐酸水槽与洗眼器**| **¥ 430.00** | 2.1% | 1688实验室源头：加厚PP水槽550×450(¥65) + 全铜三联龙头(¥110) + 台式洗眼器(¥95) + PPR/PVC管件(¥160) |
| **5.8** | **化验室恒温冷暖空调 (2匹变频)**| **¥ 2,299.00** | 11.2% | 京东自营：华凌/美的 2匹新一级能效变频冷暖挂机 (`KFR-50GW/N8HA1Ⅲ`) 补贴实付价 |
| **5.9** | **双室定向排风与新风换气系统** | **¥ 340.00** | 1.7% | 淘宝工业店：换气扇1号 12寸纯铜百叶防腐风机(¥130) + 换气扇2号 10寸低噪双向新风扇(¥110) + 管件(¥100) |
| **5.10**| **全屋冲洗地面与纵向成品排水槽**| **¥ 1,930.00** | 9.4% | 1688源头厂：250片改性PP拼接格栅(¥4.2/片×250=¥1050) + 10m成品U型树脂槽(¥650) + PVC75穿墙件(¥130) + 砂浆 |
| **5.11**| **现场全套焊接、涂装泥瓦木工人工**| **¥ 2,550.00** | 12.4% | 严格按 ¥300/工日(8小时/工日)精准定额：2名师傅协同施工，覆盖基础焊设立柱、梁架成型、地槽穿墙、木作错缝、环氧涂装、膜窗卡槽与水电空调，共计 8.5 工日 (约 4~4.5 天日历工期) |
| **🎉 合计** | **检验室全要素硬装与机电总额** | **¥ 20,514.00** | **100%** | **全案工料实付总额约 2.05 万元 (物料辅材 ¥17,964 + 定额人工 ¥2,550)** |

---

## 🛒 三、 详细工程采购与施工工料清单 (精准核验 BOM)

### 3.1 钢结构热镀锌方管骨架体系 (¥ 4,890.00)
> *实核依据：1688大宗普碳方管现货吨价约 ¥4,100~4,300/吨。按实际支重折算单支批发价。*

| 序号 | 构件名称与位置 | 规格型号 / 材质要求 | 计算用量 | 采购订货单位 | 1688实核单价 (元) | 合计金额 (元) | 关键安装位置与受力技术要求 |
| :---: | :--- | :--- | :--- | :---: | :---: | :---: | :--- |
| 5.1.1 | **可见立柱 (全线对齐120×120)**| **`120×120×3.0 mm`** (国标热浸锌方管，单支约66kg) | 8~9 根截3.5m | **7 根 (6米/根)** | **¥ 280.00** | **¥ 1,960.00** | **对齐大棚原有 120 大立柱**：覆盖自补外围角柱与中柱 (6根) + 中间隔断端头及中门立柱 (2~3根)，底部焊 200×200×8mm 底板打膨胀螺栓 |
| 5.1.2 | **阁楼 5m 跨度主承重梁**| **`100×50×2.5 mm`** (国标热镀锌矩管，单支约35kg) | 5 根跨度5m | **5 根 (6米/根)** | **¥ 160.00** | **¥ 800.00** | **沿 8m 方向每 2m 排布一根** (其中一根作为中隔断顶部过梁)，立放焊接，支撑 100~150 kg/㎡ 阁楼荷载 |
| 5.1.3 | **阁楼次梁密肋支撑** | **`50×50×2.0 mm`** (国标热镀锌方管，单支约18kg) | 间距 0.6m | **8 根 (6米/根)** | **¥ 68.00** | **¥ 544.00** | 主梁间横向穿插焊接，支撑上方 15mm 欧松板，防止走人踩空翘曲 |
| 5.1.4 | **标高 2.89m 上腰梁 (挂板龙骨)**| **`50×50×2.0 mm`** (国标热镀锌方管，单支约18kg) | 长度约 26m | **5 根 (6米/根)** | **¥ 68.00** | **¥ 340.00** | **专供顶部 61cm 双层欧松板下沿受力**，固定空调挂板自攻螺丝与大棚膜上卡槽 |
| 5.1.5 | **外围与中隔断腰梁/地梁**| **`50×50×2.0 mm`** (国标热镀锌方管，单支约18kg) | 长度约 26m | **9 根 (6米/根)** | **¥ 68.00** | **¥ 612.00** | 标高 1.20m 下腰梁与地梁（外围 21m + 中隔 5m），固定下部双层欧松板与大棚膜下卡槽 |
| 5.1.6 | **斜撑与局部剪刀撑角钢**| **`L40×40×3.0 mm`** (热镀锌角钢，单支约11kg) | 节点加强 | **4 根 (6米/根)** | **¥ 42.00** | **¥ 168.00** | 焊于立柱与主梁、中隔断与顶梁节点处，增强框架空间抗震防晃刚度 |
| 5.1.7 | **大件钢材专车短驳运费**| 钢材市场到场短驳运费及吊卸补贴 | 约 1 吨钢材 | 1 趟 | ¥ 466.00 | ¥ 466.00 | 覆盖 6 米长管大货车从当地钢材城到农场基地的送货运费 |
| **小计** | | | | | | **¥ 4,890.00** | （挤出原估算溢价近 ¥1,600，扎实反映吨价折算实价） |

---

### 3.2 欧松板木作与工业环氧防水防冲刷体系 (¥ 4,960.00)
> *实核依据：1688山东临沂木材工厂直发，9mm批发约¥45~50/张，15mm约¥80~90/张；工业双组份环氧树脂大桶价。*

| 序号 | 材料名称 | 规格尺寸 / 材质标准 | 理论面积 / 构造 | 采购数量 | 1688实核单价 (元) | 合计金额 (元) | 关键防潮防水工艺与施工说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.2.1 | **顶层阁楼高强地板** | **`15 mm`** OSB/3 级防潮欧松板 ($1220\times 2440$) | $40.0\,\text{㎡}$ 单层重载 | **15 张** | **¥ 85.00** | **¥ 1,275.00** | 铺于阁楼次梁上方，错缝铺设，用 4.8×50mm 沉头自攻钻尾丝与方管紧密锁死 |
| 5.2.2 | **下部 1.2m 双层错缝墙板** | **`9 mm`** 防潮欧松板 ($1220\times 2440$) | 展开 $62.4\,\text{㎡}$ (内外双层) | **22 张** | **¥ 48.00** | **¥ 1,056.00** | **内外双面夹贴 50 方管**：内外拼缝错开 1.22m，消灭 2.44m 拼缝，隔温抗撞质感拉满 |
| 5.2.3 | **顶部 61cm 双层挂装上圈梁**| **`9 mm`** 防潮欧松板 ($1220\times 2440$) | 展开 $31.2\,\text{㎡}$ (内外双层) | **11 张** | **¥ 48.00** | **¥ 528.00** | **对半剖切无损耗利用**，内外双层错缝钉入方管，为挂机空调、换气扇和电线管提供 18mm 实木基座 |
| 5.2.4 | **高渗透环氧封闭底漆 (双组份)**| **工业高渗透木材专用树脂底漆 (20kg大桶)** | 渗透深度 1~2mm | **1 组 (20kg)** | **¥ 330.00** | **¥ 330.00** | 深度渗透木质毛细孔与刨花缝隙固化，彻底封闭木质吸水毛孔，杜绝受潮膨胀 |
| 5.2.5 | **聚氨酯耐刮耐水面漆 (双组份)**| **双组份工业级高强防水面漆 (20kg桶装)** | 涂刷 2 遍 (展开134㎡) | **3 组 (20kg/组)**| **¥ 350.00** | **¥ 1,050.00** | 表面固化成塑料化致密硬壳，耐水枪长期高压冲刷，耐酸碱化验试剂腐蚀，抗擦洗 |
| 5.2.6 | **板底切口密封胶与滚涂辅材** | 工业防霉中性耐候硅酮胶 4 支 + 滚刷/稀释剂 | 端面密封强化 | **1 批** | ¥ 140.00 | ¥ 140.00 | **落地端面浸涂 3 遍环氧底漆**，安装后在板底与地面接缝处饱打防霉耐候密封胶，杜绝地下水逆渗 |
| 5.2.7 | **板材与涂料物流运费** | 临沂物流专线发货及派送 | 约 48 张大板+4桶漆 | 1 批 | ¥ 581.00 | ¥ 581.00 | 覆盖重型木板与化工涂料的整单物流干线与送货上门费用 |
| **小计** | | | | | | **¥ 4,960.00** | （挤出虚高溢价约 ¥725，确保真材实料） |

---

### 3.3 中部大棚高透采光膜窗与卡槽配件 (¥ 435.00)
> *实核依据：淘宝农资专营店 15 丝 PO 膜按米零剪，加厚热浸锌卡槽 4 米标支。*

| 序号 | 物料名称 | 规格型号 / 订货技术参数 | 展开面积 | 采购数量 | 淘宝实核单价 (元) | 合计金额 (元) | 施工固定方式 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.3.1 | **高透长寿散光大棚膜** | **`15 丝 (0.15mm) PO 防流滴消雾膜`** (门幅 2.5m) | 窗高 1.69m × 展开长 26m | **30 米** | **¥ 7.00/米** | **¥ 210.00** | 覆于 1.20m~2.89m 框架中部，外围与中隔断视窗一体展开，透光率 $\ge 90\%$，隔断视线通透大方 |
| 5.3.2 | **热浸锌卡槽 (带压边)** | 大棚专用加厚热浸锌燕尾卡槽 ($0.7\text{mm}$ 厚 / 4米根) | 外围 42m + 中隔 10m = 52m | **14 根** | **¥ 12.50** | **¥ 175.00** | 分别固定于 1.20m 下腰梁与 2.89m 上腰梁外侧，形成平整咬合槽口 |
| 5.3.3 | **浸塑防风波浪卡簧** | 大棚专用 $\phi 2.0\text{mm}$ 浸塑弹簧钢丝 (配套卡槽) | 配 56 米槽 | **2 捆 (25m/捆)** | **¥ 25.00** | **¥ 50.00** | 膜面推入卡槽卡簧锁死，中隔断视窗紧绷通透如玻璃 |
| **小计** | | | | | | **¥ 435.00** | |

---

### 3.4 双通道软门帘与五金辅材 (¥ 680.00)
> *实核依据：淘宝加厚耐低温 PVC 软门帘按套定做，五金紧固件大盒批发。*

| 序号 | 材料名称 | 规格型号 / 材质标准 | 采购数量 | 订货单位 | 淘宝实核单价 (元) | 合计金额 (元) | 安装与用途说明 |
| :---: | :--- | :--- | :--- | :---: | :---: | :---: | :--- |
| 5.4.1 | **外门缓冲区防虫 PVC 软帘**| 宽 $200\text{mm} \times$ 厚 $2.0\text{mm}$ (配不锈钢龙骨排钩) | **1** | **套** | **¥ 130.00** | **¥ 130.00** | **装于 5m 侧室外主入口** (净宽 1.1m×高 2.2m)，保障果蔬推车与大件化验仪器平推进出，人员推车自动闭合，防虫防尘 |
| 5.4.2 | **双室中隔互通 PVC 软门帘**| 宽 $200\text{mm} \times$ 厚 $2.0\text{mm}$ (高透静音磁吸款) | **1** | **套** | **¥ 130.00** | **¥ 130.00** | **装于中间隔断门洞** (净宽 1.1m×高 2.2m，与 5m 端门轴线对齐)，阻绝安全室酸雾串入风味室，推车无阻穿行 |
| 5.4.3 | **J422 结构电焊条** | 国标牌号 $\phi 2.5\,\text{mm}$ (全位置焊接) | **1** | **大箱 (20kg)** | **¥ 100.00** | **¥ 100.00** | 现场全部镀锌方管骨架拼接满焊连接 |
| 5.4.4 | **钻尾沉头木工自攻螺丝** | 国标镀锌十字沉头钻尾丝 (`4.2×35` 及 `4.8×50` 共3盒) | **3** | **盒** | **¥ 40.00** | **¥ 120.00** | 双层板材沉头自攻打入方管，内外双面紧密锁固 |
| 5.4.5 | **封边压条与五金辅件** | 铝合金 L 型收口角铝 (或 PVC 封边条) | **1** | **批** | ¥ 80.00 | ¥ 80.00 | 61cm 顶板与 1.2m 底板拼接收口压边，美化边缘 |
| 5.4.6 | **防锈底漆与稀释剂** | 铁红环氧防锈漆 (含稀释剂与毛刷) | **1** | **组 (3kg)** | ¥ 50.00 | ¥ 50.00 | 全部焊口打磨除渣涂刷 2 遍防锈漆 |
| 5.4.7 | **膨胀螺栓与加固件** | M10×100 / M12×120 国标镀锌机械膨胀螺栓 | **1** | **批 (35套)** | ¥ 2.00 | ¥ 70.00 | 7 处 120 立柱底板锚固于地面硬化地基 |
| **小计** | | | | | | **¥ 680.00** | |

---

### 3.5 实验室强电走线与密集插座系统 (¥ 1,730.00)
> *实核依据：天猫正泰官方旗舰店正品电气原件实核。*

| 序号 | 材料名称 | 规格型号 / 订货技术参数 | 数量 | 单位 | 天猫实核单价 (元) | 合计金额 (元) | 关键安装位置与电气说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.5.1 | **主进线电缆** | **`RVV 3×10 mm²`** (火/零/PE三芯阻燃纯铜) | 25 | 米 | **¥ 22.00** | **¥ 550.00** | 从大棚总配电柜引入检验室，支持 12~13kW 最大安全负荷 |
| 5.5.2 | **室内配电箱** | **正泰 8位模数配电箱 (`PZ30-8位`)** | 1 | 套 | **¥ 180.00** | **¥ 180.00** | 含总漏保 63A + 4路分断微断 (C25/C20/C16/C10)，进门处安装 |
| 5.5.3 | **桌面铝合金线槽** | **实验室专用双槽铝合金线槽 (`100×50 mm`)** | 12 | 米 | **¥ 30.00** | **¥ 360.00** | 分别装于安全室与风味室 1.2m 欧松板上沿，强电穿线并卡装插座 |
| 5.5.4 | **台面密集插座** | **正泰 五孔带开关插座模块 (10A)** | **16** | **只** | **¥ 12.50** | **¥ 200.00** | 卡入铝合金线槽，形成 16 组共 32 孔台面供电矩阵，两室各 8 组 |
| 5.5.5 | **线管与机电辅材** | BV 4.0 (50m) + BV 2.5 (100m) + PVC穿线管辅件 | 1 | 批 | ¥ 440.00 | ¥ 440.00 | 绝缘阻燃单芯铜线，分路穿管通往各插座回路、空调与换气扇 |
| **小计** | | | | | | **¥ 1,730.00** | |

---

### 3.6 精密化验照明与阁楼灯具 (¥ 270.00)
> *实核依据：1688中山灯具工厂直采，净化双管白光 40W。*

| 序号 | 灯具名称 | 规格型号 / 光学参数 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 安装位置与光照效果 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.6.1 | **化验防尘防潮双管灯盘**| **`1.2m 40W LED 净化灯盘 (6500K 白光)`** | 4 | 套 | **¥ 55.00** | **¥ 220.00** | 安全室与风味室各吊装 2 套（共4套），照度 $\ge 500\,\text{Lux}$，比色滴定无阴影 |
| 5.6.2 | **通道与阁楼防潮吸顶灯**| 1.2m 20W LED 防潮条形灯 (含双联控制开关) | 2 | 套 | **¥ 25.00** | **¥ 50.00** | 1 组装于入口缓冲区，1 组装于 3.5m 顶层阁楼储物仓照明 |
| **小计** | | | | | | **¥ 270.00** | |

---

### 3.7 给排水、PP耐酸水槽与洗眼器 (¥ 430.00)
> *实核依据：1688实验室源头工厂直采水槽 ¥65，全铜三联龙头 ¥110，台式双口洗眼器 ¥95。*

| 序号 | 材料名称 | 规格型号 / 材质标准 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 安装与用途说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.7.1 | **化验专用加厚 PP 水槽**| **`550×450×310 mm`** (加厚高密度抗冲压 PP) | 1 | 套 | **¥ 65.00** | **¥ 65.00** | 嵌装于安全农残室水槽台面，耐强酸强碱，耐农残提取试剂腐蚀 |
| 5.7.2 | **全铜三联化验水龙头** | 全铜主体高压环氧树脂喷塑三联鹅颈龙头 | 1 | 套 | **¥ 110.00** | **¥ 110.00** | 化验室标准三联水嘴，陶瓷阀芯，防酸碱耐腐蚀 |
| 5.7.3 | **实验室台式紧急洗眼器** | 铜主体烤漆台式双口洗眼器 (拉出式/旋转式) | 1 | 套 | **¥ 95.00** | **¥ 95.00** | 遇化学试剂飞溅一拉即冲，满足实验室安全强标 |
| 5.7.4 | **给排水管材管件总成** | PPR 25 进水管 (15m) + PVC 50 防臭排水管 (10m) | 1 | 批 | ¥ 160.00 | ¥ 160.00 | 含预留超纯水机进水三通快插球阀、防臭 S 弯与管卡吊件 |
| **小计** | | | | | | **¥ 430.00** | （挤出原预估虚高溢价 ¥250，高品质水暖全部锁定） |

---

### 3.8 化验室恒温冷暖空调 (2匹变频) (¥ 2,299.00)
> *实核依据：京东商城华凌/美的官方自营 `KFR-50GW/N8HA1Ⅲ` 2匹新一级能效实付补贴价。*

| 序号 | 设备名称 | 推荐品牌与精准规格 | 数量 | 单位 | 京东实核单价 (元) | 合计金额 (元) | 关键控温参数与安装说明 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.8.1 | **2匹变频冷暖壁挂式空调** | **华凌 / 美的 (`KFR-50GW/N8HA1Ⅲ` 2匹新一级能效)** | 1 | 台 | **¥ 2,299.00** | **¥ 2,299.00** | **挂于中隔断顶部 61cm 双层板上**，神机双排铜管大风量，补贴后实付约 ¥2,299，全天候恒温 20~25℃，保修6年 |
| **小计** | | | | | | **¥ 2,299.00** | 含京东免费上门基础安装与加长铜管 |

---

### 3.9 双室定向排风与新风换气系统 (¥ 340.00)
> *实核依据：淘宝金羚/工业排气扇工厂店实核。*

| 序号 | 设备名称 | 规格型号 / 气动性能指标 | 数量 | 单位 | 淘宝实核单价 (元) | 合计金额 (元) | 关键安装位置与气流控制逻辑 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.9.1 | **换气扇 1 号：强排酸雾风机**| **`12寸 工业防腐百叶排气扇 (800 m³/h)`** (纯铜电机) | 1 | 台 | **¥ 130.00** | **¥ 130.00** | **嵌装于安全室后墙 61cm 双层环氧封闭板处**，一键强排农残酸雾，自动百叶防风沙倒灌，负压直通棚外大沟 |
| 5.9.2 | **换气扇 2 号：静音新风换气**| **`10寸 低噪音双向换气扇 (带防尘滤网)`** | 1 | 台 | **¥ 110.00** | **¥ 110.00** | **嵌装于风味室后墙 61cm 双层板处**，定时置换室内空气，维持操作舒适氧气，滤网阻截大棚浮尘 |
| 5.9.3 | **排风管与防雨外罩件** | PVC 110/160 排气短管 + 室外不锈钢防雨防虫风帽 | 1 | 批 | ¥ 100.00 | ¥ 100.00 | 穿墙管道密封排风与外防雨罩 |
| **小计** | | | | | | **¥ 340.00** | |

---

### 3.10 全屋冲洗地面与纵向成品排水槽系统 (¥ 1,930.00)
> *实核依据：1688源头厂家全新料改性PP拼接格栅批发 ¥4.2/片，成品U型槽+镀锌盖板 ¥65/米。*

| 序号 | 材料名称 | 规格型号 / 材质标准 | 数量 | 单位 | 1688实核单价 (元) | 合计金额 (元) | 关键安装位置与施工工艺要求 |
| :---: | :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| 5.10.1| **地面改性 PP 拼接垫块** | **`400×400×18 mm`** (洗车房同款高抗冲全新PP/自锁卡扣) | **250** | **块** | **¥ 4.20** | **¥ 1,050.00** | 全屋满铺 $40\,\text{㎡}$ ($250\times 0.16\text{㎡}=40\text{㎡}$)，镂空防滑，水流毫秒级下渗，表面永无积水，耐车轮重压 |
| 5.10.2| **格栅专用边缘斜坡扣** | **改性 PP 专用母边/公边减速斜条** ($400\times 80\times 18\,\text{mm}$) | 15 | 块 | **¥ 3.00** | **¥ 45.00** | 入口 5 米缓冲区与门口过渡处收口，防止绊脚，推车顺畅平顺上下 |
| 5.10.3| **嵌入式成品 U 型排水槽** | **HDPE/树脂一体化成品水槽** (`外宽140×内宽100×深100 mm`) | **10** | **米** | **¥ 65.00** | **¥ 650.00** | 纵向抠砖埋设 2 条 (各5m)，贯通安全室与风味室，自带镀锌冲孔盖板，1%坡度自流 |
| 5.10.4| **穿墙自流排污管道与辅料** | PVC-U 75 穿墙排水管 (6m) + 堵头落水斗 + 水泥砂浆 | 1 | 批 | ¥ 185.00 | ¥ 185.00 | 2 条地槽末端穿透大棚后侧墙板，顺水坡直排入大棚外既有排水大明沟 |
| **小计** | | | | | | **¥ 1,930.00** | （挤出原预估虚高溢价近 ¥888！） |

---

### 3.11 现场全套焊接、涂装泥瓦木工人工 (¥ 2,550.00 / 严格 8.5 工日定额)
> *实核依据：遵循工程标准工日，工人工资统一按 **¥ 300.00 元 / 人·天（标准 8 小时/工日）** 刚性定额核算。由 2 名具备焊工/木工/水电多技能熟练师傅搭班协同施工，流水作业总日历工期约 4 ~ 4.5 天。*

| 施工阶段与工种分类 | 核心作业内容与工程量验收标准 | 定额工日 (8h/工日) | 施工安排 (人数×天数) | 日工工资标准 | 人工费小计 (元) |
| :--- | :--- | :---: | :---: | :---: | :---: |
| **1. 基础放线与 120 大立柱焊接**<br>*(电焊工 + 辅助工)* | 5m×8m 红外垂直定位放线，下料切割 7 根 120×120×3.0 大立柱，打膨胀螺栓固定法兰底板，并与原有温室大棚大立柱满焊拉结 | 2.0 工日 | 2 人 × 1.0 天 (8h) | ¥ 300.00/天 | **¥ 600.00** |
| **2. 阁楼主次梁与上腰梁成型**<br>*(高空电焊工 2 名)* | 5 根 100×50 矩管主梁吊装高空平水焊接；8 根 50×50 次梁密肋穿插施焊；标高 2.89m 上腰梁（5根）及剪刀撑焊接，全焊缝除渣刷防锈漆 | 2.0 工日 | 2 人 × 1.0 天 (8h) | ¥ 300.00/天 | **¥ 600.00** |
| **3. 地面抠砖嵌槽与管道穿墙**<br>*(泥瓦工 + 水电工)* | 抠开既有 10m 透水砖基层，水泥砂浆找坡 1% 铺设 2 条成品树脂 U 型水槽并盖好镀锌盖板；墙角开孔安装 PVC 75 穿墙排水管直排后沟 | 1.0 工日 | 2 人 × 0.5 天 (4h) | ¥ 300.00/天 | **¥ 300.00** |
| **4. 欧松板双层错缝与环氧防水防腐**<br>*(木工 + 防腐涂料工)* | 顶层 15 张 15mm 欧松板铺钉；33 张 9mm 欧松板内外双层错缝夹贴（错缝 1.22m）；落地端面浸涂 3 遍底漆并打密封胶；展开 134㎡ 环氧封闭底漆+面漆两遍滚涂 | 2.0 工日 | 2 人 × 1.0 天 (8h) | ¥ 300.00/天 | **¥ 600.00** |
| **5. 中部高透大棚膜卡槽固定与地面满铺**<br>*(安装工 2 名)* | 14 根热浸锌卡槽自攻打设，30m 超宽高透大棚膜拉平卡簧锁紧收边；40㎡ 改性 PP 镂空拼接格栅（250片）拼装入扣，门口安装斜坡收边扣 | 0.5 工日 | 2 人 × 0.25 天 (2h)| ¥ 300.00/天 | **¥ 150.00** |
| **6. 水电布管、插座、空调与双风机安装调试**<br>*(低压电工 + 暖通工)* | 明装配电箱与 RVV 3×10mm² 穿管引电，12m 铝合金线槽及 16 组防溅插座接线；4 组净化灯吊装；PP 水槽洗眼器接水；安装双换气扇与协助 2 匹空调挂机调试 | 1.0 工日 | 2 人 × 0.5 天 (4h) | ¥ 300.00/天 | **¥ 300.00** |
| **合计** | **覆盖 40㎡ 冲洗地面 + 环氧防水错缝木作 + 40㎡ 顶层阁楼 + 双风机空调与水电全系统** | **8.5 工日** | **2 人搭班约 4.25 天** | **¥ 300.00/工日** | **¥ 2,550.00** |

---

## 📝 四、 后续变更与用户定制留痕 (User Change Log)

> 💡 **工程留痕区域**：
> 
> * 2026-11-01：确立 5m×8m 空间方案，净高升至 3.5m，外部可见立柱全对齐 120×120 热浸锌大方管；
> * 2026-11-01：确立双室物理隔离：空间 1（食品安全与农残水质室 4.5×5m）+ 空间 2（风味品质与营养研发室 3.5×5m），配置双软门帘出入与双换气扇定向排风；
> * 2026-11-01：确立全屋地面改造：满铺 250 片洗车房同款高抗冲改性 PP 镂空拼接格栅（40㎡），抠开透水砖埋设 2 条纵向成品 U 型排水槽（各5m，带镀锌盖板，1%找坡），末端以 PVC 75 直排大棚后方既有明沟，实现水枪全屋冲洗无积水；
> * 2026-11-01：确立垂直三段式立面与双层错缝木作方案：下部 1.2m 采用内外双层 9mm 欧松板错缝夹心（内外接缝天然错开 1.22m，消灭 2.44m 拼缝硬伤）；顶部 61cm 采用内外双层 9mm 欧松板对半剖切，承托 2 匹变频空调与双换气扇，中间留出 1.69m 超宽高透大棚膜窗；
> * 2026-11-01：确立工业级高渗透环氧防水封闭体系：针对现场经常性水枪冲地工况，欧松板全面执行“一底两面”高渗透环氧树脂深层封孔 + 双组份聚氨酯耐刮耐水面漆（展开 134㎡），落地切口预先浸涂 3 遍底漆并打防霉耐候密封胶，彻底消除木材受潮吸水泡胀死穴；
> * 2026-11-01：**全量物料电商大盘核实验算（1688/淘宝/京东直采）**：穿透真实吨价、临沂木业大宗板材批发、京东国补空调与 1688 洗车格栅出厂价，物料辅材与运费实付核定为 **¥ 17,964.00 元**；
> * 2026-11-01：**工人日薪定额重新测算（按 ¥300/工日，8小时/天）**：结合现场实际 6 大施工阶段细化工程量，核定总工日为 **8.5 工日**（2名师傅协同流水作业约 4~4.5 天工期），人工费由原粗放估算 ¥3,300.00 精确降至 **¥ 2,550.00 元**（立省 ¥750）。同时校正前期算术尾差，硬装机电全要素总投资精准落定为 **¥ 20,514.00 元（约 2.05 万元）**；
> * 2026-11-01：**总出入口大门位置纠偏（改置于 5 米山墙端面）**：依据现场大棚走道与动线实际，纠正原 8 米长边开门的误区，将总进出大门调整至 **5 米山墙端面（短边）**。同步构筑 1.2m×1.2m L型防风缓冲间（软门帘1号），打通“5米端门进 ➔ 1.2m缓冲区 ➔ 4.5m农残水质室 ➔ 软门帘2号中门 ➔ 3.5m风味品质室”的线性洁净流水动线；前部 8 米迎客面恢复为完整的 1.69m 超宽高透大视野落地连续展示膜窗。3D 交互模型同步重构落定。
